<?xml version="1.0" encoding="UTF-8"?>
<iidm:network xmlns:iidm="http://www.powsybl.org/schema/iidm/1_17" xmlns:cp="http://www.powsybl.org/schema/iidm/ext/connectable_position/1_1" xmlns:bbsp="http://www.itesla_project.eu/schema/iidm/ext/busbarsectionposition/1_0" xmlns:reft="http://www.powsybl.org/schema/iidm/ext/reference_terminals/1_0" xmlns:slt="http://www.powsybl.org/schema/iidm/ext/slack_terminal/1_5" id="TESTGRID_NODE_BREAKER_HVDC_BAT_SVC_3W_TRAFO" caseDate="2026-10-01T08:36:32.501Z" forecastDistance="0" sourceFormat="" minimumValidationLevel="STEADY_STATE_HYPOTHESIS">
    <iidm:substation id="S_3W" name="S_3W" country="BE" tso="TSO">
        <iidm:voltageLevel id="VL_3W_HV" name="VL_3W_HV" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_3W_HV_1_1" node="0"/>
                <iidm:busbarSection id="VL_3W_HV_2_1" node="1"/>
                <iidm:busbarSection id="VL_3W_HV_1_2" node="2"/>
                <iidm:busbarSection id="VL_3W_HV_2_2" node="3"/>
                <iidm:switch id="VL_3W_HV_DISCONNECTOR_0_4" kind="DISCONNECTOR" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_3W_HV_BREAKER_1_1" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_3W_HV_DISCONNECTOR_5_2" kind="DISCONNECTOR" open="false" node1="5" node2="2"/>
                <iidm:switch id="VL_3W_HV_DISCONNECTOR_1_6" kind="DISCONNECTOR" open="false" node1="1" node2="6"/>
                <iidm:switch id="VL_3W_HV_BREAKER_2_1" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_3W_HV_DISCONNECTOR_7_3" kind="DISCONNECTOR" open="false" node1="7" node2="3"/>
                <iidm:switch id="VL_3W_HV_BREAKER" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_3W_HV_DISCONNECTOR_8_0" kind="DISCONNECTOR" open="false" node1="8" node2="0"/>
                <iidm:switch id="VL_3W_HV_DISCONNECTOR_9_1" kind="DISCONNECTOR" open="false" node1="9" node2="1"/>
                <iidm:switch id="L161_BREAKER" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
                <iidm:switch id="L161_DISCONNECTOR_11_0" kind="DISCONNECTOR" open="false" node1="11" node2="0"/>
                <iidm:switch id="L161_DISCONNECTOR_11_1" kind="DISCONNECTOR" open="true" node1="11" node2="1"/>
                <iidm:switch id="L171_BREAKER" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
                <iidm:switch id="L171_DISCONNECTOR_13_0" kind="DISCONNECTOR" open="true" node1="13" node2="0"/>
                <iidm:switch id="L171_DISCONNECTOR_13_1" kind="DISCONNECTOR" open="false" node1="13" node2="1"/>
                <iidm:switch id="L201_BREAKER" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
                <iidm:switch id="L201_DISCONNECTOR_15_0" kind="DISCONNECTOR" open="false" node1="15" node2="0"/>
                <iidm:switch id="L201_DISCONNECTOR_15_1" kind="DISCONNECTOR" open="true" node1="15" node2="1"/>
                <iidm:switch id="L211_BREAKER" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
                <iidm:switch id="L211_DISCONNECTOR_17_0" kind="DISCONNECTOR" open="true" node1="17" node2="0"/>
                <iidm:switch id="L211_DISCONNECTOR_17_1" kind="DISCONNECTOR" open="false" node1="17" node2="1"/>
                <iidm:switch id="2W_3W_MV_HV1_BREAKER" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
                <iidm:switch id="2W_3W_MV_HV1_DISCONNECTOR_19_0" kind="DISCONNECTOR" open="false" node1="19" node2="0"/>
                <iidm:switch id="2W_3W_MV_HV1_DISCONNECTOR_19_1" kind="DISCONNECTOR" open="true" node1="19" node2="1"/>
                <iidm:switch id="BREAKER_3W_HV" kind="BREAKER" open="false" node1="30" node2="31"/>
                <iidm:switch id="DISCONNECTOR_3W_HV_1" kind="DISCONNECTOR" open="false" node1="0" node2="31"/>
                <iidm:switch id="DISCONNECTOR_3W_HV_2" kind="DISCONNECTOR" open="true" node1="1" node2="31"/>
                <iidm:switch id="LCC1_BREAKER" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
                <iidm:switch id="LCC1_DISCONNECTOR_33_0" kind="DISCONNECTOR" open="false" node1="33" node2="0"/>
                <iidm:switch id="LCC1_DISCONNECTOR_33_1" kind="DISCONNECTOR" open="true" node1="33" node2="1"/>
                <iidm:switch id="Dangling_outbound_BREAKER" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
                <iidm:switch id="Dangling_outbound_DISCONNECTOR_35_0" kind="DISCONNECTOR" open="false" node1="35" node2="0"/>
                <iidm:switch id="Dangling_outbound_DISCONNECTOR_35_1" kind="DISCONNECTOR" open="true" node1="35" node2="1"/>
                <iidm:bus v="378.2501902138813" angle="-1.9080902866152518" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,30,31,32,33,34,35"/>
            </iidm:nodeBreakerTopology>
            <iidm:boundaryLine id="Dangling_outbound" name="Dangling outbound" p0="300.0" q0="100.0" r="1.0" x="15.0" b="1.108E-6" node="34" p="301.47869582323585" q="121.87209531785248" selectedOperationalLimitsGroupIds="DEFAULT">
                <iidm:operationalLimitsGroup id="DEFAULT">
                    <iidm:currentLimits permanentLimit="400.0"/>
                </iidm:operationalLimitsGroup>
            </iidm:boundaryLine>
            <iidm:lccConverterStation id="LCC1" name="LCC station A" lossFactor="1.0" powerFactor="0.98" node="32" p="75.0" q="15.229392062552188"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL_3W_MV" name="VL_3W_MV" nominalV="110.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_3W_MV_1_1" node="0"/>
                <iidm:busbarSection id="VL_3W_MV_2_1" node="1"/>
                <iidm:switch id="VL_3W_MV_BREAKER" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_3W_MV_DISCONNECTOR_2_0" kind="DISCONNECTOR" open="false" node1="2" node2="0"/>
                <iidm:switch id="VL_3W_MV_DISCONNECTOR_3_1" kind="DISCONNECTOR" open="false" node1="3" node2="1"/>
                <iidm:switch id="L32_BREAKER" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
                <iidm:switch id="L32_DISCONNECTOR_5_0" kind="DISCONNECTOR" open="false" node1="5" node2="0"/>
                <iidm:switch id="L32_DISCONNECTOR_5_1" kind="DISCONNECTOR" open="true" node1="5" node2="1"/>
                <iidm:switch id="L52_BREAKER" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
                <iidm:switch id="L52_DISCONNECTOR_7_0" kind="DISCONNECTOR" open="false" node1="7" node2="0"/>
                <iidm:switch id="L52_DISCONNECTOR_7_1" kind="DISCONNECTOR" open="true" node1="7" node2="1"/>
                <iidm:switch id="L112_BREAKER" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
                <iidm:switch id="L112_DISCONNECTOR_9_0" kind="DISCONNECTOR" open="false" node1="9" node2="0"/>
                <iidm:switch id="L112_DISCONNECTOR_9_1" kind="DISCONNECTOR" open="true" node1="9" node2="1"/>
                <iidm:switch id="L122_BREAKER" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
                <iidm:switch id="L122_DISCONNECTOR_11_0" kind="DISCONNECTOR" open="false" node1="11" node2="0"/>
                <iidm:switch id="L122_DISCONNECTOR_11_1" kind="DISCONNECTOR" open="true" node1="11" node2="1"/>
                <iidm:switch id="2W_3W_MV_HV2_BREAKER" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
                <iidm:switch id="2W_3W_MV_HV2_DISCONNECTOR_13_0" kind="DISCONNECTOR" open="false" node1="13" node2="0"/>
                <iidm:switch id="2W_3W_MV_HV2_DISCONNECTOR_13_1" kind="DISCONNECTOR" open="true" node1="13" node2="1"/>
                <iidm:switch id="BREAKER_3W_MV" kind="BREAKER" open="false" node1="30" node2="31"/>
                <iidm:switch id="DISCONNECTOR_3W_MV_1" kind="DISCONNECTOR" open="false" node1="0" node2="31"/>
                <iidm:switch id="DISCONNECTOR_3W_MV_2" kind="DISCONNECTOR" open="false" node1="1" node2="31"/>
                <iidm:bus v="109.48770964755217" angle="-1.946177272270732" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,30,31"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL_3W_LV" name="VL_3W_LV" nominalV="63.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_3W_LV_1_1" node="0"/>
                <iidm:busbarSection id="VL_3W_LV_1_2" node="1"/>
                <iidm:switch id="VL_3W_LV_DISCONNECTOR_0_2" kind="DISCONNECTOR" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_3W_LV_BREAKER_1_1" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_3W_LV_DISCONNECTOR_3_1" kind="DISCONNECTOR" open="false" node1="3" node2="1"/>
                <iidm:switch id="L11_BREAKER" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
                <iidm:switch id="L11_DISCONNECTOR_5_0" kind="DISCONNECTOR" open="false" node1="5" node2="0"/>
                <iidm:switch id="BREAKER_3W_LV" kind="BREAKER" open="false" node1="30" node2="31"/>
                <iidm:switch id="DISCONNECTOR_3W_LV_1" kind="DISCONNECTOR" open="false" node1="0" node2="31"/>
                <iidm:switch id="load_3W_LV_BREAKER" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
                <iidm:switch id="load_3W_LV_DISCONNECTOR_33_0" kind="DISCONNECTOR" open="false" node1="33" node2="0"/>
                <iidm:bus v="62.70429318836503" angle="-1.9342593224128113" nodes="0,1,2,3,4,5,30,31,32,33"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="load_3W_LV" name="LV local load 2" loadType="UNDEFINED" p0="25.0" q0="8.0" node="32" p="25.0" q="8.0"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="2W_3W_MV_HV" r="0.004" x="0.12" ratedU1="380.0" ratedU2="110.0" voltageLevelId1="VL_3W_HV" node1="18" voltageLevelId2="VL_3W_MV" node2="12" p1="66.51112379078268" q1="3.0666226103387535" p2="-66.50964470167325" q2="-3.022249937024298" selectedOperationalLimitsGroupIds1="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:currentLimits permanentLimit="200.0"/>
            </iidm:operationalLimitsGroup1>
        </iidm:twoWindingsTransformer>
        <iidm:threeWindingsTransformer id="3W" name="3W 380/110/63" r1="0.005" x1="0.15" ratedU1="380.0" r2="0.005" x2="0.15" ratedU2="110.0" r3="0.006" x3="0.18" ratedU3="63.0" ratedU0="380.0" voltageLevelId1="VL_3W_HV" node1="30" voltageLevelId2="VL_3W_MV" node2="30" voltageLevelId3="VL_3W_LV" node3="30" p1="352.9268775830402" q1="31.15081950845732" p2="-282.0458046854781" q2="2.0608338117285743" p3="-70.87364924543446" q3="-32.98894375628433">
            <iidm:property name="v" value="378.2331974389711"/>
            <iidm:property name="angle" value="-1.929229080151135"/>
        </iidm:threeWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S_2W_MV_LV" name="S_2W_MV_LV" country="BE" tso="TSO">
        <iidm:voltageLevel id="VL_2W_MV_LV_MV" name="VL_2W_MV_LV_MV" nominalV="110.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_2W_MV_LV_MV_1_1" node="0"/>
                <iidm:busbarSection id="VL_2W_MV_LV_MV_2_1" node="1"/>
                <iidm:switch id="VL_2W_MV_LV_MV_BREAKER" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_2W_MV_LV_MV_DISCONNECTOR_2_0" kind="DISCONNECTOR" open="false" node1="2" node2="0"/>
                <iidm:switch id="VL_2W_MV_LV_MV_DISCONNECTOR_3_1" kind="DISCONNECTOR" open="false" node1="3" node2="1"/>
                <iidm:switch id="L51_BREAKER" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
                <iidm:switch id="L51_DISCONNECTOR_5_0" kind="DISCONNECTOR" open="false" node1="5" node2="0"/>
                <iidm:switch id="L51_DISCONNECTOR_5_1" kind="DISCONNECTOR" open="true" node1="5" node2="1"/>
                <iidm:switch id="L102_BREAKER" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
                <iidm:switch id="L102_DISCONNECTOR_7_0" kind="DISCONNECTOR" open="false" node1="7" node2="0"/>
                <iidm:switch id="L102_DISCONNECTOR_7_1" kind="DISCONNECTOR" open="true" node1="7" node2="1"/>
                <iidm:switch id="L132_BREAKER" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
                <iidm:switch id="L132_DISCONNECTOR_9_0" kind="DISCONNECTOR" open="false" node1="9" node2="0"/>
                <iidm:switch id="L132_DISCONNECTOR_9_1" kind="DISCONNECTOR" open="true" node1="9" node2="1"/>
                <iidm:switch id="2W_MV_LV1_BREAKER" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
                <iidm:switch id="2W_MV_LV1_DISCONNECTOR_11_0" kind="DISCONNECTOR" open="false" node1="11" node2="0"/>
                <iidm:switch id="2W_MV_LV1_DISCONNECTOR_11_1" kind="DISCONNECTOR" open="true" node1="11" node2="1"/>
                <iidm:bus v="106.84645299040866" angle="-4.246230929339933" nodes="0,1,2,3,4,5,6,7,8,9,10,11"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL_2W_MV_LV_LV" name="VL_2W_MV_LV_LV" nominalV="63.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_2W_MV_LV_LV_1_1" node="0"/>
                <iidm:busbarSection id="VL_2W_MV_LV_LV_1_2" node="1"/>
                <iidm:switch id="VL_2W_MV_LV_LV_DISCONNECTOR_0_2" kind="DISCONNECTOR" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_2W_MV_LV_LV_BREAKER_1_1" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_2W_MV_LV_LV_DISCONNECTOR_3_1" kind="DISCONNECTOR" open="false" node1="3" node2="1"/>
                <iidm:switch id="L21_BREAKER" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
                <iidm:switch id="L21_DISCONNECTOR_5_0" kind="DISCONNECTOR" open="false" node1="5" node2="0"/>
                <iidm:switch id="2W_MV_LV2_BREAKER" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
                <iidm:switch id="2W_MV_LV2_DISCONNECTOR_7_0" kind="DISCONNECTOR" open="false" node1="7" node2="0"/>
                <iidm:switch id="load_2W_MV_LV_LV_BREAKER" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
                <iidm:switch id="load_2W_MV_LV_LV_DISCONNECTOR_9_0" kind="DISCONNECTOR" open="false" node1="9" node2="0"/>
                <iidm:bus v="61.134419343665606" angle="-4.349406067781851" nodes="0,1,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="load_2W_MV_LV_LV" name="LV interconnection load" loadType="UNDEFINED" p0="30.0" q0="10.0" node="8" p="30.0" q="10.0"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="2W_MV_LV" r="0.005" x="0.15" ratedU1="110.0" ratedU2="63.0" voltageLevelId1="VL_2W_MV_LV_MV" node1="10" voltageLevelId2="VL_2W_MV_LV_LV" node2="6" p1="45.67035888406118" q1="22.77464217755813" p2="-45.666881339124224" q2="-22.670315829487727" selectedOperationalLimitsGroupIds1="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:currentLimits permanentLimit="300.0"/>
            </iidm:operationalLimitsGroup1>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S_LV_load" name="S_LV_load" country="BE" tso="TSO">
        <iidm:voltageLevel id="VL_LV_load" name="VL_LV_load" nominalV="63.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_LV_load_1_1" node="0"/>
                <iidm:switch id="L12_BREAKER" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
                <iidm:switch id="L12_DISCONNECTOR_2_0" kind="DISCONNECTOR" open="false" node1="2" node2="0"/>
                <iidm:switch id="L22_BREAKER" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
                <iidm:switch id="L22_DISCONNECTOR_4_0" kind="DISCONNECTOR" open="false" node1="4" node2="0"/>
                <iidm:switch id="load_LV_load_BREAKER" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
                <iidm:switch id="load_LV_load_DISCONNECTOR_6_0" kind="DISCONNECTOR" open="false" node1="6" node2="0"/>
                <iidm:switch id="BAT_LV_BREAKER" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
                <iidm:switch id="BAT_LV_DISCONNECTOR_8_0" kind="DISCONNECTOR" open="false" node1="8" node2="0"/>
                <iidm:bus v="56.790238731332785" angle="-7.175550608007625" nodes="0,1,2,3,4,5,6,7,8"/>
            </iidm:nodeBreakerTopology>
            <iidm:battery id="BAT_LV" name="LV battery" targetP="30.0" targetQ="0.0" minP="-60.0" maxP="60.0" node="7" p="-31.436270027349828" q="-0.0">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:battery>
            <iidm:load id="load_LV_load" name="LV local load 1" loadType="UNDEFINED" p0="90.0" q0="30.0" node="5" p="90.0" q="30.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S_MV_load" name="S_MV_load" country="BE" tso="TSO">
        <iidm:voltageLevel id="VL_MV_load" name="VL_MV_load" nominalV="110.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_MV_load_1_1" node="0"/>
                <iidm:busbarSection id="VL_MV_load_2_1" node="1"/>
                <iidm:busbarSection id="VL_MV_load_1_2" node="2"/>
                <iidm:busbarSection id="VL_MV_load_2_2" node="3"/>
                <iidm:switch id="L61_BREAKER" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
                <iidm:switch id="L61_DISCONNECTOR_9_0" kind="DISCONNECTOR" open="false" node1="9" node2="0"/>
                <iidm:switch id="VL_MV_load_BREAKER" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_MV_load_DISCONNECTOR_4_0" kind="DISCONNECTOR" open="false" node1="4" node2="0"/>
                <iidm:switch id="VL_MV_load_DISCONNECTOR_5_1" kind="DISCONNECTOR" open="false" node1="5" node2="1"/>
                <iidm:switch id="VL_MV_load_BREAKER#0" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_MV_load_DISCONNECTOR_6_2" kind="DISCONNECTOR" open="false" node1="6" node2="2"/>
                <iidm:switch id="VL_MV_load_DISCONNECTOR_6_3" kind="DISCONNECTOR" open="true" node1="6" node2="3"/>
                <iidm:switch id="VL_MV_load_DISCONNECTOR_7_0" kind="DISCONNECTOR" open="false" node1="7" node2="0"/>
                <iidm:switch id="VL_MV_load_DISCONNECTOR_7_1" kind="DISCONNECTOR" open="true" node1="7" node2="1"/>
                <iidm:switch id="L61_DISCONNECTOR_9_1" kind="DISCONNECTOR" open="true" node1="9" node2="1"/>
                <iidm:switch id="L101_BREAKER" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
                <iidm:switch id="L101_DISCONNECTOR_11_0" kind="DISCONNECTOR" open="false" node1="11" node2="0"/>
                <iidm:switch id="L101_DISCONNECTOR_11_1" kind="DISCONNECTOR" open="true" node1="11" node2="1"/>
                <iidm:switch id="L151_BREAKER" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
                <iidm:switch id="L151_DISCONNECTOR_13_0" kind="DISCONNECTOR" open="false" node1="13" node2="0"/>
                <iidm:switch id="L151_DISCONNECTOR_13_1" kind="DISCONNECTOR" open="true" node1="13" node2="1"/>
                <iidm:switch id="LINE_out_of_service_BREAKER1" name="LINE_out_of_service_BREAKER" kind="BREAKER" open="true" node1="3" node2="50"/>
                <iidm:switch id="MV_load_PST_no_limit1_BREAKER" kind="BREAKER" retained="true" open="false" node1="51" node2="53"/>
                <iidm:switch id="MV_load_PST_no_limit1_DISCONNECTOR_53_2" kind="DISCONNECTOR" open="false" node1="53" node2="2"/>
                <iidm:switch id="MV_load_PST_no_limit1_DISCONNECTOR_53_3" kind="DISCONNECTOR" open="true" node1="53" node2="3"/>
                <iidm:switch id="MV_load_PST_no_limit2_BREAKER" kind="BREAKER" retained="true" open="false" node1="52" node2="54"/>
                <iidm:switch id="MV_load_PST_no_limit2_DISCONNECTOR_54_2" kind="DISCONNECTOR" open="true" node1="54" node2="2"/>
                <iidm:switch id="MV_load_PST_no_limit2_DISCONNECTOR_54_3" kind="DISCONNECTOR" open="false" node1="54" node2="3"/>
                <iidm:switch id="load_MV_load_BREAKER" kind="BREAKER" retained="true" open="false" node1="55" node2="56"/>
                <iidm:switch id="load_MV_load_DISCONNECTOR_56_0" kind="DISCONNECTOR" open="false" node1="56" node2="0"/>
                <iidm:switch id="load_MV_load_DISCONNECTOR_56_1" kind="DISCONNECTOR" open="true" node1="56" node2="1"/>
                <iidm:bus v="102.4518359994383" angle="-9.270706723555836" nodes="0,1,2,4,5,6,7,8,9,10,11,12,13,51,53,55,56"/>
                <iidm:bus v="102.30242707193912" angle="-20.062373390222504" nodes="3,52,54"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="load_MV_load" name="MV local load" loadType="UNDEFINED" p0="150.0" q0="60.0" node="55" p="150.0" q="60.0"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="MV_load_PST_no_limit" r="0.1" x="12.0" g="5.0E-7" b="1.0E-6" ratedU1="110.0" ratedU2="110.0" voltageLevelId1="VL_MV_load" node1="51" voltageLevelId2="VL_MV_load" node2="52" p1="0.005232893292415702" q1="-0.010465786584885612" p2="1.1615983978326417E-14" q2="0.0">
            <iidm:phaseTapChanger regulating="false" lowTapPosition="-30" tapPosition="-20" solvedTapPosition="-20" targetDeadband="2.0" loadTapChangingCapabilities="true" regulationMode="CURRENT_LIMITER">
                <iidm:step r="15.0" x="20.0" rho="0.9975" alpha="-21.0"/>
                <iidm:step r="14.166666666666666" x="18.958333333333332" rho="0.9976041666666667" alpha="-19.979166666666668"/>
                <iidm:step r="13.333333333333334" x="17.916666666666668" rho="0.9977083333333334" alpha="-18.958333333333332"/>
                <iidm:step r="12.5" x="16.875" rho="0.9978125" alpha="-17.9375"/>
                <iidm:step r="11.666666666666666" x="15.833333333333332" rho="0.9979166666666667" alpha="-16.916666666666668"/>
                <iidm:step r="10.833333333333332" x="14.791666666666666" rho="0.9980208333333334" alpha="-15.895833333333334"/>
                <iidm:step r="10.0" x="13.75" rho="0.998125" alpha="-14.875"/>
                <iidm:step r="9.166666666666666" x="12.708333333333332" rho="0.9982291666666667" alpha="-13.854166666666668"/>
                <iidm:step r="8.333333333333332" x="11.666666666666666" rho="0.9983333333333334" alpha="-12.833333333333334"/>
                <iidm:step r="7.5" x="10.625" rho="0.9984375000000001" alpha="-11.8125"/>
                <iidm:step r="6.666666666666666" x="9.583333333333332" rho="0.9985416666666667" alpha="-10.791666666666668"/>
                <iidm:step r="5.833333333333332" x="8.541666666666666" rho="0.9986458333333333" alpha="-9.770833333333334"/>
                <iidm:step r="5.0" x="7.5" rho="0.99875" alpha="-8.75"/>
                <iidm:step r="4.166666666666666" x="6.458333333333332" rho="0.9988541666666667" alpha="-7.729166666666668"/>
                <iidm:step r="3.333333333333332" x="5.416666666666666" rho="0.9989583333333334" alpha="-6.708333333333334"/>
                <iidm:step r="2.5" x="4.374999999999998" rho="0.9990625" alpha="-5.687500000000002"/>
                <iidm:step r="1.666666666666666" x="3.333333333333332" rho="0.9991666666666666" alpha="-4.666666666666668"/>
                <iidm:step r="0.8333333333333321" x="2.2916666666666643" rho="0.9992708333333333" alpha="-3.6458333333333357"/>
                <iidm:step x="1.25" rho="0.999375" alpha="-2.625"/>
                <iidm:step r="0.8333333333333339" x="0.20833333333333215" rho="0.9994791666666667" alpha="-1.6041666666666679"/>
                <iidm:step r="1.6666666666666679" x="0.8333333333333357" rho="0.9995833333333334" alpha="-0.5833333333333357"/>
                <iidm:step r="2.5" x="1.875" rho="0.9996875000000001" alpha="0.4375"/>
                <iidm:step r="3.3333333333333357" x="2.916666666666668" rho="0.9997916666666666" alpha="1.4583333333333321"/>
                <iidm:step r="4.166666666666668" x="3.9583333333333357" rho="0.9998958333333333" alpha="2.4791666666666643"/>
                <iidm:step r="5.0" x="5.0" rho="1.0" alpha="3.5"/>
                <iidm:step r="5.833333333333336" x="6.041666666666668" rho="1.0001041666666666" alpha="4.520833333333332"/>
                <iidm:step r="6.666666666666668" x="7.083333333333336" rho="1.0002083333333334" alpha="5.541666666666664"/>
                <iidm:step r="7.5" x="8.125000000000004" rho="1.0003125" alpha="6.5624999999999964"/>
                <iidm:step r="8.333333333333336" x="9.166666666666668" rho="1.0004166666666667" alpha="7.583333333333332"/>
                <iidm:step r="9.166666666666668" x="10.208333333333336" rho="1.0005208333333333" alpha="8.604166666666664"/>
                <iidm:step r="10.0" x="11.250000000000004" rho="1.0006249999999999" alpha="9.624999999999996"/>
                <iidm:step r="10.833333333333336" x="12.291666666666671" rho="1.0007291666666667" alpha="10.645833333333332"/>
                <iidm:step r="11.666666666666668" x="13.333333333333336" rho="1.0008333333333332" alpha="11.666666666666664"/>
                <iidm:step r="12.5" x="14.375" rho="1.0009375" alpha="12.6875"/>
                <iidm:step r="13.333333333333336" x="15.416666666666671" rho="1.0010416666666666" alpha="13.708333333333329"/>
                <iidm:step r="14.166666666666668" x="16.458333333333336" rho="1.0011458333333334" alpha="14.729166666666664"/>
                <iidm:step r="15.0" x="17.5" rho="1.00125" alpha="15.75"/>
                <iidm:step r="15.833333333333336" x="18.54166666666667" rho="1.0013541666666665" alpha="16.77083333333333"/>
                <iidm:step r="16.666666666666668" x="19.583333333333336" rho="1.0014583333333333" alpha="17.791666666666664"/>
                <iidm:step r="17.5" x="20.625" rho="1.0015625" alpha="18.8125"/>
                <iidm:step r="18.333333333333336" x="21.66666666666667" rho="1.0016666666666667" alpha="19.83333333333333"/>
                <iidm:step r="19.16666666666667" x="22.708333333333336" rho="1.0017708333333333" alpha="20.854166666666664"/>
                <iidm:step r="20.0" x="23.75" rho="1.001875" alpha="21.875"/>
                <iidm:step r="20.833333333333336" x="24.79166666666667" rho="1.0019791666666666" alpha="22.89583333333333"/>
                <iidm:step r="21.66666666666667" x="25.833333333333336" rho="1.0020833333333332" alpha="23.916666666666664"/>
                <iidm:step r="22.5" x="26.875" rho="1.0021875" alpha="24.9375"/>
                <iidm:step r="23.333333333333336" x="27.91666666666667" rho="1.0022916666666666" alpha="25.95833333333333"/>
                <iidm:step r="24.16666666666667" x="28.958333333333336" rho="1.0023958333333334" alpha="26.979166666666664"/>
                <iidm:step r="25.0" x="30.0" rho="1.0025" alpha="28.0"/>
            </iidm:phaseTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S_MV_svc" name="S_MV_svc" country="BE" tso="TSO">
        <iidm:voltageLevel id="VL_MV_svc" name="VL_MV_svc" nominalV="110.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_MV_svc_1_1" node="0"/>
                <iidm:busbarSection id="VL_MV_svc_2_1" node="1"/>
                <iidm:switch id="VL_MV_svc_BREAKER" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_MV_svc_DISCONNECTOR_2_0" kind="DISCONNECTOR" open="false" node1="2" node2="0"/>
                <iidm:switch id="VL_MV_svc_DISCONNECTOR_3_1" kind="DISCONNECTOR" open="false" node1="3" node2="1"/>
                <iidm:switch id="L31_BREAKER" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
                <iidm:switch id="L31_DISCONNECTOR_5_0" kind="DISCONNECTOR" open="false" node1="5" node2="0"/>
                <iidm:switch id="L31_DISCONNECTOR_5_1" kind="DISCONNECTOR" open="true" node1="5" node2="1"/>
                <iidm:switch id="L41_BREAKER" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
                <iidm:switch id="L41_DISCONNECTOR_7_0" kind="DISCONNECTOR" open="false" node1="7" node2="0"/>
                <iidm:switch id="L41_DISCONNECTOR_7_1" kind="DISCONNECTOR" open="true" node1="7" node2="1"/>
                <iidm:switch id="L131_BREAKER" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
                <iidm:switch id="L131_DISCONNECTOR_9_0" kind="DISCONNECTOR" open="false" node1="9" node2="0"/>
                <iidm:switch id="L131_DISCONNECTOR_9_1" kind="DISCONNECTOR" open="true" node1="9" node2="1"/>
                <iidm:switch id="L141_BREAKER" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
                <iidm:switch id="L141_DISCONNECTOR_11_0" kind="DISCONNECTOR" open="false" node1="11" node2="0"/>
                <iidm:switch id="L141_DISCONNECTOR_11_1" kind="DISCONNECTOR" open="true" node1="11" node2="1"/>
                <iidm:switch id="GEN_MV_BREAKER" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
                <iidm:switch id="GEN_MV_DISCONNECTOR_13_0" kind="DISCONNECTOR" open="false" node1="13" node2="0"/>
                <iidm:switch id="GEN_MV_DISCONNECTOR_13_1" kind="DISCONNECTOR" open="true" node1="13" node2="1"/>
                <iidm:switch id="load_VL_MV_svc_BREAKER" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
                <iidm:switch id="load_VL_MV_svc_DISCONNECTOR_15_0" kind="DISCONNECTOR" open="false" node1="15" node2="0"/>
                <iidm:switch id="load_VL_MV_svc_DISCONNECTOR_15_1" kind="DISCONNECTOR" open="true" node1="15" node2="1"/>
                <iidm:switch id="SHUNT_MV_svc_BREAKER" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
                <iidm:switch id="SHUNT_MV_svc_DISCONNECTOR_17_0" kind="DISCONNECTOR" open="false" node1="17" node2="0"/>
                <iidm:switch id="SHUNT_MV_svc_DISCONNECTOR_17_1" kind="DISCONNECTOR" open="true" node1="17" node2="1"/>
                <iidm:switch id="STATCOM_HV_BREAKER" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
                <iidm:switch id="STATCOM_HV_DISCONNECTOR_19_0" kind="DISCONNECTOR" open="false" node1="19" node2="0"/>
                <iidm:switch id="STATCOM_HV_DISCONNECTOR_19_1" kind="DISCONNECTOR" open="true" node1="19" node2="1"/>
                <iidm:bus v="110.0" angle="-4.956598626855497" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="GEN_MV" name="MV local generator" energySource="THERMAL" minP="0.0" maxP="80.0" voltageRegulatorOn="true" targetP="30.0" targetV="110.0" node="12" p="-31.915026703133098" q="-201.57908567232442">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="load_VL_MV_svc" name="LV local load 2" loadType="UNDEFINED" p0="200.0" q0="200.0" node="14" p="200.0" q="200.0"/>
            <iidm:shuntCompensator id="SHUNT_MV_svc" sectionCount="1" solvedSectionCount="1" voltageRegulatorOn="false" targetV="110.0" targetDeadband="2.0" node="16" p="0.0" q="-24.2">
                <iidm:shuntLinearModel bPerSection="0.002" gPerSection="0.0" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
            <iidm:staticVarCompensator id="STATCOM_HV" name="HV STATCOM" bMin="-0.01" bMax="0.01" voltageSetpoint="110.0" regulationMode="VOLTAGE" regulating="true" node="18" p="0.0" q="-121.00000000000001"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S_MV" name="S_MV" country="BE" tso="TSO">
        <iidm:voltageLevel id="VL_MV" name="VL_MV" nominalV="110.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_MV_1_1" node="0"/>
                <iidm:busbarSection id="VL_MV_2_1" node="1"/>
                <iidm:busbarSection id="VL_MV_1_2" node="2"/>
                <iidm:busbarSection id="VL_MV_2_2" node="3"/>
                <iidm:switch id="VL_MV_DISCONNECTOR_0_2" kind="DISCONNECTOR" open="true" node1="0" node2="2"/>
                <iidm:switch id="VL_MV_DISCONNECTOR_1_3" kind="DISCONNECTOR" open="false" node1="1" node2="3"/>
                <iidm:switch id="VL_MV_BREAKER" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_MV_DISCONNECTOR_4_0" kind="DISCONNECTOR" open="false" node1="4" node2="0"/>
                <iidm:switch id="VL_MV_DISCONNECTOR_5_1" kind="DISCONNECTOR" open="false" node1="5" node2="1"/>
                <iidm:switch id="VL_MV_BREAKER#0" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_MV_DISCONNECTOR_6_2" kind="DISCONNECTOR" open="false" node1="6" node2="2"/>
                <iidm:switch id="VL_MV_DISCONNECTOR_7_3" kind="DISCONNECTOR" open="false" node1="7" node2="3"/>
                <iidm:switch id="VL_MV_BREAKER#1" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_MV_DISCONNECTOR_8_0" kind="DISCONNECTOR" open="false" node1="8" node2="0"/>
                <iidm:switch id="VL_MV_DISCONNECTOR_8_1" kind="DISCONNECTOR" open="true" node1="8" node2="1"/>
                <iidm:switch id="VL_MV_DISCONNECTOR_9_2" kind="DISCONNECTOR" open="false" node1="9" node2="2"/>
                <iidm:switch id="VL_MV_DISCONNECTOR_9_3" kind="DISCONNECTOR" open="true" node1="9" node2="3"/>
                <iidm:switch id="L62_BREAKER" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
                <iidm:switch id="L62_DISCONNECTOR_11_2" kind="DISCONNECTOR" open="true" node1="11" node2="2"/>
                <iidm:switch id="L62_DISCONNECTOR_11_3" kind="DISCONNECTOR" open="false" node1="11" node2="3"/>
                <iidm:switch id="L72_BREAKER" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
                <iidm:switch id="L72_DISCONNECTOR_13_0" kind="DISCONNECTOR" open="true" node1="13" node2="0"/>
                <iidm:switch id="L72_DISCONNECTOR_13_1" kind="DISCONNECTOR" open="false" node1="13" node2="1"/>
                <iidm:switch id="L111_BREAKER" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
                <iidm:switch id="L111_DISCONNECTOR_15_0" kind="DISCONNECTOR" open="false" node1="15" node2="0"/>
                <iidm:switch id="L111_DISCONNECTOR_15_1" kind="DISCONNECTOR" open="true" node1="15" node2="1"/>
                <iidm:switch id="L121_BREAKER" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
                <iidm:switch id="L121_DISCONNECTOR_17_2" kind="DISCONNECTOR" open="false" node1="17" node2="2"/>
                <iidm:switch id="L121_DISCONNECTOR_17_3" kind="DISCONNECTOR" open="true" node1="17" node2="3"/>
                <iidm:switch id="L142_BREAKER" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
                <iidm:switch id="L142_DISCONNECTOR_19_0" kind="DISCONNECTOR" open="true" node1="19" node2="0"/>
                <iidm:switch id="L142_DISCONNECTOR_19_1" kind="DISCONNECTOR" open="false" node1="19" node2="1"/>
                <iidm:switch id="load_MV_BREAKER" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
                <iidm:switch id="load_MV_DISCONNECTOR_21_2" kind="DISCONNECTOR" open="false" node1="21" node2="2"/>
                <iidm:switch id="load_MV_DISCONNECTOR_21_3" kind="DISCONNECTOR" open="true" node1="21" node2="3"/>
                <iidm:switch id="BAT_MV_BREAKER" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
                <iidm:switch id="BAT_MV_DISCONNECTOR_23_0" kind="DISCONNECTOR" open="true" node1="23" node2="0"/>
                <iidm:switch id="BAT_MV_DISCONNECTOR_23_1" kind="DISCONNECTOR" open="false" node1="23" node2="1"/>
                <iidm:switch id="SHUNT_MV_BREAKER" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
                <iidm:switch id="SHUNT_MV_DISCONNECTOR_25_0" kind="DISCONNECTOR" open="false" node1="25" node2="0"/>
                <iidm:switch id="SHUNT_MV_DISCONNECTOR_25_1" kind="DISCONNECTOR" open="true" node1="25" node2="1"/>
                <iidm:bus v="104.93265304568429" angle="-8.857046811426322" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25"/>
            </iidm:nodeBreakerTopology>
            <iidm:battery id="BAT_MV" name="MV battery" targetP="-20.0" targetQ="0.0" minP="-60.0" maxP="60.0" node="22" p="18.563729972650176" q="-0.0">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:battery>
            <iidm:load id="load_MV" name="MV interconnection load" loadType="UNDEFINED" p0="80.0" q0="20.0" node="20" p="80.0" q="20.0"/>
            <iidm:shuntCompensator id="SHUNT_MV" sectionCount="1" solvedSectionCount="1" voltageRegulatorOn="false" targetV="110.0" targetDeadband="2.0" node="24" p="0.0" q="-13.213034010247148">
                <iidm:shuntLinearModel bPerSection="0.0012" gPerSection="0.0" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S_2W_MV_HV" name="S_2W_MV_HV" country="BE" tso="TSO">
        <iidm:voltageLevel id="VL_2W_MV_HV_MV" name="VL_2W_MV_HV_MV" nominalV="110.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_2W_MV_HV_MV_1_1" node="0"/>
                <iidm:busbarSection id="VL_2W_MV_HV_MV_2_1" node="1"/>
                <iidm:busbarSection id="VL_2W_MV_HV_MV_3_1" node="2"/>
                <iidm:switch id="VL_2W_MV_HV_MV_BREAKER" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
                <iidm:switch id="VL_2W_MV_HV_MV_DISCONNECTOR_3_0" kind="DISCONNECTOR" open="false" node1="3" node2="0"/>
                <iidm:switch id="VL_2W_MV_HV_MV_DISCONNECTOR_3_1" kind="DISCONNECTOR" open="true" node1="3" node2="1"/>
                <iidm:switch id="VL_2W_MV_HV_MV_DISCONNECTOR_4_1" kind="DISCONNECTOR" open="false" node1="4" node2="1"/>
                <iidm:switch id="VL_2W_MV_HV_MV_DISCONNECTOR_4_2" kind="DISCONNECTOR" open="true" node1="4" node2="2"/>
                <iidm:switch id="L42_BREAKER" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
                <iidm:switch id="L42_DISCONNECTOR_6_0" kind="DISCONNECTOR" open="false" node1="6" node2="0"/>
                <iidm:switch id="L42_DISCONNECTOR_6_1" kind="DISCONNECTOR" open="true" node1="6" node2="1"/>
                <iidm:switch id="L42_DISCONNECTOR_6_2" kind="DISCONNECTOR" open="true" node1="6" node2="2"/>
                <iidm:switch id="L71_BREAKER" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
                <iidm:switch id="L71_DISCONNECTOR_8_0" kind="DISCONNECTOR" open="true" node1="8" node2="0"/>
                <iidm:switch id="L71_DISCONNECTOR_8_1" kind="DISCONNECTOR" open="true" node1="8" node2="1"/>
                <iidm:switch id="L71_DISCONNECTOR_8_2" kind="DISCONNECTOR" open="false" node1="8" node2="2"/>
                <iidm:switch id="L82_BREAKER" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
                <iidm:switch id="L82_DISCONNECTOR_10_0" kind="DISCONNECTOR" open="false" node1="10" node2="0"/>
                <iidm:switch id="L82_DISCONNECTOR_10_1" kind="DISCONNECTOR" open="true" node1="10" node2="1"/>
                <iidm:switch id="L82_DISCONNECTOR_10_2" kind="DISCONNECTOR" open="true" node1="10" node2="2"/>
                <iidm:switch id="L92_BREAKER" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
                <iidm:switch id="L92_DISCONNECTOR_12_0" kind="DISCONNECTOR" open="true" node1="12" node2="0"/>
                <iidm:switch id="L92_DISCONNECTOR_12_1" kind="DISCONNECTOR" open="false" node1="12" node2="1"/>
                <iidm:switch id="L92_DISCONNECTOR_12_2" kind="DISCONNECTOR" open="true" node1="12" node2="2"/>
                <iidm:switch id="L152_BREAKER" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
                <iidm:switch id="L152_DISCONNECTOR_14_0" kind="DISCONNECTOR" open="false" node1="14" node2="0"/>
                <iidm:switch id="L152_DISCONNECTOR_14_1" kind="DISCONNECTOR" open="true" node1="14" node2="1"/>
                <iidm:switch id="L152_DISCONNECTOR_14_2" kind="DISCONNECTOR" open="true" node1="14" node2="2"/>
                <iidm:switch id="LINE_out_of_service_BREAKER2" name="LINE_out_of_service_BREAKER" kind="BREAKER" open="true" node1="1" node2="50"/>
                <iidm:switch id="2W_MV_HV_PST1_BREAKER" kind="BREAKER" retained="true" open="false" node1="51" node2="53"/>
                <iidm:switch id="2W_MV_HV_PST1_DISCONNECTOR_53_0" kind="DISCONNECTOR" open="false" node1="53" node2="0"/>
                <iidm:switch id="2W_MV_HV_PST1_DISCONNECTOR_53_1" kind="DISCONNECTOR" open="true" node1="53" node2="1"/>
                <iidm:switch id="2W_MV_HV_PST1_DISCONNECTOR_53_2" kind="DISCONNECTOR" open="true" node1="53" node2="2"/>
                <iidm:switch id="2W_MV_HV_PST2_BREAKER" kind="BREAKER" retained="true" open="false" node1="52" node2="54"/>
                <iidm:switch id="2W_MV_HV_PST2_DISCONNECTOR_54_0" kind="DISCONNECTOR" open="true" node1="54" node2="0"/>
                <iidm:switch id="2W_MV_HV_PST2_DISCONNECTOR_54_1" kind="DISCONNECTOR" open="true" node1="54" node2="1"/>
                <iidm:switch id="2W_MV_HV_PST2_DISCONNECTOR_54_2" kind="DISCONNECTOR" open="false" node1="54" node2="2"/>
                <iidm:bus v="109.06886485812329" angle="-1.9624797462123902" nodes="0,1,3,4,5,6,9,10,11,12,13,14,51,53"/>
                <iidm:bus v="105.35979935326893" angle="-10.419230931362964" nodes="2,7,8,52,54"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL_2W_MV_HV_MV_INT" name="VL_2W_MV_HV_MV_INT" nominalV="110.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_2W_MV_HV_MV_INT_1_1" node="0"/>
                <iidm:busbarSection id="VL_2W_MV_HV_MV_INT_2_1" node="1"/>
                <iidm:switch id="L81_BREAKER" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
                <iidm:switch id="L81_DISCONNECTOR_3_0" kind="DISCONNECTOR" open="false" node1="3" node2="0"/>
                <iidm:switch id="L91_BREAKER" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
                <iidm:switch id="L91_DISCONNECTOR_5_1" kind="DISCONNECTOR" open="false" node1="5" node2="1"/>
                <iidm:switch id="2W_MV_HV_12_BREAKER" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
                <iidm:switch id="2W_MV_HV_12_DISCONNECTOR_7_0" kind="DISCONNECTOR" open="false" node1="7" node2="0"/>
                <iidm:switch id="2W_MV_HV_22_BREAKER" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
                <iidm:switch id="2W_MV_HV_22_DISCONNECTOR_9_1" kind="DISCONNECTOR" open="false" node1="9" node2="1"/>
                <iidm:bus v="110.16131303636854" angle="-0.39028067833833835" nodes="0,2,3,6,7"/>
                <iidm:bus v="110.16131303636854" angle="-0.39028067833833835" nodes="1,4,5,8,9"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL_2W_MV_HV_HV" name="VL_2W_MV_HV_HV" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_2W_MV_HV_HV_1_1" node="0"/>
                <iidm:busbarSection id="VL_2W_MV_HV_HV_2_1" node="1"/>
                <iidm:busbarSection id="VL_2W_MV_HV_HV_1_2" node="2"/>
                <iidm:busbarSection id="VL_2W_MV_HV_HV_2_2" node="3"/>
                <iidm:switch id="VL_2W_MV_HV_HV_DISCONNECTOR_0_4" kind="DISCONNECTOR" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_2W_MV_HV_HV_BREAKER_1_1" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_2W_MV_HV_HV_DISCONNECTOR_5_2" kind="DISCONNECTOR" open="false" node1="5" node2="2"/>
                <iidm:switch id="VL_2W_MV_HV_HV_DISCONNECTOR_1_6" kind="DISCONNECTOR" open="false" node1="1" node2="6"/>
                <iidm:switch id="VL_2W_MV_HV_HV_BREAKER_2_1" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_2W_MV_HV_HV_DISCONNECTOR_7_3" kind="DISCONNECTOR" open="false" node1="7" node2="3"/>
                <iidm:switch id="VL_2W_MV_HV_HV_BREAKER" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_2W_MV_HV_HV_DISCONNECTOR_8_0" kind="DISCONNECTOR" open="false" node1="8" node2="0"/>
                <iidm:switch id="VL_2W_MV_HV_HV_DISCONNECTOR_9_1" kind="DISCONNECTOR" open="false" node1="9" node2="1"/>
                <iidm:switch id="VL_2W_MV_HV_HV_BREAKER#0" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_2W_MV_HV_HV_DISCONNECTOR_10_2" kind="DISCONNECTOR" open="false" node1="10" node2="2"/>
                <iidm:switch id="VL_2W_MV_HV_HV_DISCONNECTOR_11_3" kind="DISCONNECTOR" open="false" node1="11" node2="3"/>
                <iidm:switch id="L181_BREAKER" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
                <iidm:switch id="L181_DISCONNECTOR_13_2" kind="DISCONNECTOR" open="false" node1="13" node2="2"/>
                <iidm:switch id="L181_DISCONNECTOR_13_3" kind="DISCONNECTOR" open="true" node1="13" node2="3"/>
                <iidm:switch id="L191_BREAKER" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
                <iidm:switch id="L191_DISCONNECTOR_15_2" kind="DISCONNECTOR" open="true" node1="15" node2="2"/>
                <iidm:switch id="L191_DISCONNECTOR_15_3" kind="DISCONNECTOR" open="false" node1="15" node2="3"/>
                <iidm:switch id="L221_BREAKER" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
                <iidm:switch id="L221_DISCONNECTOR_17_0" kind="DISCONNECTOR" open="false" node1="17" node2="0"/>
                <iidm:switch id="L221_DISCONNECTOR_17_1" kind="DISCONNECTOR" open="true" node1="17" node2="1"/>
                <iidm:switch id="L231_BREAKER" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
                <iidm:switch id="L231_DISCONNECTOR_19_0" kind="DISCONNECTOR" open="true" node1="19" node2="0"/>
                <iidm:switch id="L231_DISCONNECTOR_19_1" kind="DISCONNECTOR" open="false" node1="19" node2="1"/>
                <iidm:switch id="2W_MV_HV_11_BREAKER" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
                <iidm:switch id="2W_MV_HV_11_DISCONNECTOR_21_2" kind="DISCONNECTOR" open="false" node1="21" node2="2"/>
                <iidm:switch id="2W_MV_HV_11_DISCONNECTOR_21_3" kind="DISCONNECTOR" open="true" node1="21" node2="3"/>
                <iidm:switch id="2W_MV_HV_21_BREAKER" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
                <iidm:switch id="2W_MV_HV_21_DISCONNECTOR_23_0" kind="DISCONNECTOR" open="true" node1="23" node2="0"/>
                <iidm:switch id="2W_MV_HV_21_DISCONNECTOR_23_1" kind="DISCONNECTOR" open="false" node1="23" node2="1"/>
                <iidm:switch id="LCC2_BREAKER" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
                <iidm:switch id="LCC2_DISCONNECTOR_25_2" kind="DISCONNECTOR" open="false" node1="25" node2="2"/>
                <iidm:switch id="LCC2_DISCONNECTOR_25_3" kind="DISCONNECTOR" open="true" node1="25" node2="3"/>
                <iidm:switch id="Dangling_inbound_BREAKER" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
                <iidm:switch id="Dangling_inbound_DISCONNECTOR_27_0" kind="DISCONNECTOR" open="false" node1="27" node2="0"/>
                <iidm:switch id="Dangling_inbound_DISCONNECTOR_27_1" kind="DISCONNECTOR" open="true" node1="27" node2="1"/>
                <iidm:bus v="380.5709548605177" angle="-0.35339078658343825" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27"/>
            </iidm:nodeBreakerTopology>
            <iidm:boundaryLine id="Dangling_inbound" name="Dangling inbound" p0="-300.0" q0="-100.0" r="1.0" x="15.0" b="1.108E-6" node="26" p="-299.3256085807652" q="-90.04460506235975">
                <iidm:property name="v" value="385.0738100971025"/>
                <iidm:property name="angle" value="1.3671340976518502"/>
            </iidm:boundaryLine>
            <iidm:lccConverterStation id="LCC2" name="LCC station B" lossFactor="1.0" powerFactor="0.98" node="24" p="-73.46970268784625" q="14.918652092698064"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="2W_MV_HV_PST" r="0.1" x="12.0" g="5.0E-7" b="1.0E-6" ratedU1="110.0" ratedU2="110.0" voltageLevelId1="VL_2W_MV_HV_MV" node1="51" voltageLevelId2="VL_2W_MV_HV_MV" node2="52" p1="-49.49244767353376" q1="30.8705820996636" p2="49.5292186627331" q2="-27.074235453473268" selectedOperationalLimitsGroupIds1="DEFAULT">
            <iidm:phaseTapChanger regulating="false" lowTapPosition="-30" tapPosition="-20" solvedTapPosition="-20" targetDeadband="2.0" loadTapChangingCapabilities="true" regulationMode="CURRENT_LIMITER">
                <iidm:step r="15.0" x="20.0" rho="0.9975" alpha="-21.0"/>
                <iidm:step r="14.245283018867925" x="19.056603773584907" rho="0.9975943396226415" alpha="-20.07547169811321"/>
                <iidm:step r="13.49056603773585" x="18.11320754716981" rho="0.997688679245283" alpha="-19.150943396226417"/>
                <iidm:step r="12.735849056603772" x="17.169811320754718" rho="0.9977830188679245" alpha="-18.22641509433962"/>
                <iidm:step r="11.981132075471699" x="16.22641509433962" rho="0.9978773584905661" alpha="-17.30188679245283"/>
                <iidm:step r="11.226415094339622" x="15.283018867924529" rho="0.9979716981132076" alpha="-16.37735849056604"/>
                <iidm:step r="10.471698113207546" x="14.339622641509434" rho="0.9980660377358491" alpha="-15.452830188679245"/>
                <iidm:step r="9.716981132075471" x="13.39622641509434" rho="0.9981603773584906" alpha="-14.528301886792452"/>
                <iidm:step r="8.962264150943396" x="12.452830188679245" rho="0.9982547169811321" alpha="-13.60377358490566"/>
                <iidm:step r="8.20754716981132" x="11.50943396226415" rho="0.9983490566037736" alpha="-12.679245283018869"/>
                <iidm:step r="7.452830188679245" x="10.566037735849056" rho="0.9984433962264151" alpha="-11.754716981132075"/>
                <iidm:step r="6.69811320754717" x="9.622641509433961" rho="0.9985377358490566" alpha="-10.830188679245282"/>
                <iidm:step r="5.943396226415093" x="8.679245283018869" rho="0.9986320754716982" alpha="-9.90566037735849"/>
                <iidm:step r="5.1886792452830175" x="7.735849056603774" rho="0.9987264150943397" alpha="-8.981132075471699"/>
                <iidm:step r="4.433962264150942" x="6.7924528301886795" rho="0.9988207547169812" alpha="-8.056603773584905"/>
                <iidm:step r="3.679245283018867" x="5.849056603773585" rho="0.9989150943396227" alpha="-7.132075471698112"/>
                <iidm:step r="2.9245283018867916" x="4.90566037735849" rho="0.9990094339622642" alpha="-6.2075471698113205"/>
                <iidm:step r="2.1698113207547163" x="3.9622641509433976" rho="0.9991037735849057" alpha="-5.283018867924529"/>
                <iidm:step r="1.415094339622641" x="3.018867924528301" rho="0.9991981132075471" alpha="-4.358490566037737"/>
                <iidm:step r="0.6603773584905657" x="2.0754716981132084" rho="0.9992924528301887" alpha="-3.433962264150942"/>
                <iidm:step r="0.09433962264150964" x="1.132075471698112" rho="0.9993867924528302" alpha="-2.5094339622641506"/>
                <iidm:step r="0.8490566037735867" x="0.18867924528301927" rho="0.9994811320754717" alpha="-1.584905660377359"/>
                <iidm:step r="1.6037735849056602" x="0.7547169811320771" rho="0.9995754716981132" alpha="-0.6603773584905639"/>
                <iidm:step r="2.3584905660377373" x="1.6981132075471699" rho="0.9996698113207547" alpha="0.2641509433962277"/>
                <iidm:step r="3.1132075471698144" x="2.6415094339622627" rho="0.9997641509433962" alpha="1.1886792452830193"/>
                <iidm:step r="3.867924528301888" x="3.584905660377359" rho="0.9998584905660377" alpha="2.113207547169811"/>
                <iidm:step r="4.622641509433965" x="4.528301886792452" rho="0.9999528301886792" alpha="3.0377358490566024"/>
                <iidm:step r="5.3773584905660385" x="5.471698113207548" rho="1.0000471698113207" alpha="3.9622641509433976"/>
                <iidm:step r="6.132075471698116" x="6.415094339622641" rho="1.0001415094339623" alpha="4.886792452830189"/>
                <iidm:step r="6.886792452830189" x="7.358490566037737" rho="1.0002358490566037" alpha="5.811320754716981"/>
                <iidm:step r="7.641509433962266" x="8.30188679245283" rho="1.0003301886792453" alpha="6.735849056603776"/>
                <iidm:step r="8.39622641509434" x="9.245283018867926" rho="1.0004245283018869" alpha="7.6603773584905674"/>
                <iidm:step r="9.150943396226417" x="10.18867924528302" rho="1.0005188679245283" alpha="8.584905660377359"/>
                <iidm:step r="9.905660377358494" x="11.132075471698112" rho="1.0006132075471699" alpha="9.50943396226415"/>
                <iidm:step r="10.660377358490567" x="12.075471698113205" rho="1.0007075471698113" alpha="10.433962264150942"/>
                <iidm:step r="11.415094339622645" x="13.018867924528301" rho="1.0008018867924529" alpha="11.358490566037737"/>
                <iidm:step r="12.169811320754718" x="13.962264150943398" rho="1.0008962264150942" alpha="12.283018867924525"/>
                <iidm:step r="12.924528301886795" x="14.905660377358494" rho="1.0009905660377358" alpha="13.20754716981132"/>
                <iidm:step r="13.679245283018869" x="15.849056603773583" rho="1.0010849056603774" alpha="14.132075471698116"/>
                <iidm:step r="14.433962264150946" x="16.79245283018868" rho="1.0011792452830188" alpha="15.056603773584904"/>
                <iidm:step r="15.18867924528302" x="17.735849056603776" rho="1.0012735849056604" alpha="15.981132075471699"/>
                <iidm:step r="15.943396226415096" x="18.679245283018865" rho="1.0013679245283018" alpha="16.905660377358494"/>
                <iidm:step r="16.698113207547173" x="19.62264150943396" rho="1.0014622641509434" alpha="17.830188679245282"/>
                <iidm:step r="17.45283018867925" x="20.566037735849058" rho="1.0015566037735848" alpha="18.754716981132077"/>
                <iidm:step r="18.20754716981132" x="21.509433962264154" rho="1.0016509433962264" alpha="19.679245283018872"/>
                <iidm:step r="18.962264150943398" x="22.452830188679243" rho="1.0017452830188678" alpha="20.60377358490566"/>
                <iidm:step r="19.716981132075475" x="23.39622641509434" rho="1.0018396226415094" alpha="21.528301886792455"/>
                <iidm:step r="20.47169811320755" x="24.339622641509436" rho="1.001933962264151" alpha="22.452830188679243"/>
                <iidm:step r="21.22641509433963" x="25.283018867924525" rho="1.0020283018867924" alpha="23.37735849056604"/>
                <iidm:step r="21.9811320754717" x="26.22641509433962" rho="1.002122641509434" alpha="24.301886792452834"/>
                <iidm:step r="22.735849056603776" x="27.169811320754718" rho="1.0022169811320754" alpha="25.22641509433962"/>
                <iidm:step r="23.490566037735853" x="28.113207547169814" rho="1.002311320754717" alpha="26.150943396226417"/>
                <iidm:step r="24.24528301886793" x="29.056603773584904" rho="1.0024056603773583" alpha="27.075471698113205"/>
                <iidm:step r="25.0" x="30.0" rho="1.0025" alpha="28.0"/>
            </iidm:phaseTapChanger>
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:currentLimits permanentLimit="400.0"/>
            </iidm:operationalLimitsGroup1>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="2W_MV_HV_1" r="0.004" x="0.12" ratedU1="380.0" ratedU2="110.0" voltageLevelId1="VL_2W_MV_HV_HV" node1="20" voltageLevelId2="VL_2W_MV_HV_MV_INT" node2="6" p1="65.16401842676655" q1="1.4873765233130383" p2="-65.16261815461229" q2="-1.4453683586674486" selectedOperationalLimitsGroupIds1="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:currentLimits permanentLimit="100.0"/>
            </iidm:operationalLimitsGroup1>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="2W_MV_HV_2" r="0.004" x="0.12" ratedU1="380.0" ratedU2="110.0" voltageLevelId1="VL_2W_MV_HV_HV" node1="22" voltageLevelId2="VL_2W_MV_HV_MV_INT" node2="8" p1="65.16401842676655" q1="1.4873765233130383" p2="-65.16261815461229" q2="-1.4453683586674486" selectedOperationalLimitsGroupIds1="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:currentLimits permanentLimit="100.0"/>
            </iidm:operationalLimitsGroup1>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S_HV_gen" name="S_2W_HV_gen" country="BE" tso="TSO">
        <iidm:voltageLevel id="VL_HV_gen" name="VL_HV_gen" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_HV_gen_1_1" node="0"/>
                <iidm:busbarSection id="VL_HV_gen_2_1" node="1"/>
                <iidm:switch id="VL_HV_gen_BREAKER" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_HV_gen_DISCONNECTOR_2_0" kind="DISCONNECTOR" open="false" node1="2" node2="0"/>
                <iidm:switch id="VL_HV_gen_DISCONNECTOR_3_1" kind="DISCONNECTOR" open="false" node1="3" node2="1"/>
                <iidm:switch id="VL_HV_gen_BREAKER#0" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_HV_gen_DISCONNECTOR_4_0" kind="DISCONNECTOR" open="false" node1="4" node2="0"/>
                <iidm:switch id="VL_HV_gen_DISCONNECTOR_5_1" kind="DISCONNECTOR" open="false" node1="5" node2="1"/>
                <iidm:switch id="L182_BREAKER" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
                <iidm:switch id="L182_DISCONNECTOR_7_0" kind="DISCONNECTOR" open="false" node1="7" node2="0"/>
                <iidm:switch id="L182_DISCONNECTOR_7_1" kind="DISCONNECTOR" open="true" node1="7" node2="1"/>
                <iidm:switch id="L192_BREAKER" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
                <iidm:switch id="L192_DISCONNECTOR_9_0" kind="DISCONNECTOR" open="true" node1="9" node2="0"/>
                <iidm:switch id="L192_DISCONNECTOR_9_1" kind="DISCONNECTOR" open="false" node1="9" node2="1"/>
                <iidm:switch id="L202_BREAKER" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
                <iidm:switch id="L202_DISCONNECTOR_11_0" kind="DISCONNECTOR" open="false" node1="11" node2="0"/>
                <iidm:switch id="L202_DISCONNECTOR_11_1" kind="DISCONNECTOR" open="true" node1="11" node2="1"/>
                <iidm:switch id="L212_BREAKER" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
                <iidm:switch id="L212_DISCONNECTOR_13_0" kind="DISCONNECTOR" open="true" node1="13" node2="0"/>
                <iidm:switch id="L212_DISCONNECTOR_13_1" kind="DISCONNECTOR" open="false" node1="13" node2="1"/>
                <iidm:switch id="L_DE_BE_21_BREAKER" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
                <iidm:switch id="L_DE_BE_21_DISCONNECTOR_15_0" kind="DISCONNECTOR" open="true" node1="15" node2="0"/>
                <iidm:switch id="L_DE_BE_21_DISCONNECTOR_15_1" kind="DISCONNECTOR" open="false" node1="15" node2="1"/>
                <iidm:switch id="Dangling_NL_BE_1_BE_BREAKER" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
                <iidm:switch id="Dangling_NL_BE_1_BE_DISCONNECTOR_17_0" kind="DISCONNECTOR" open="false" node1="17" node2="0"/>
                <iidm:switch id="Dangling_NL_BE_1_BE_DISCONNECTOR_17_1" kind="DISCONNECTOR" open="true" node1="17" node2="1"/>
                <iidm:switch id="VSC_B_BREAKER" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
                <iidm:switch id="VSC_B_DISCONNECTOR_19_0" kind="DISCONNECTOR" open="true" node1="19" node2="0"/>
                <iidm:switch id="VSC_B_DISCONNECTOR_19_1" kind="DISCONNECTOR" open="false" node1="19" node2="1"/>
                <iidm:switch id="GEN_HV_BREAKER" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
                <iidm:switch id="GEN_HV_DISCONNECTOR_21_0" kind="DISCONNECTOR" open="false" node1="21" node2="0"/>
                <iidm:switch id="GEN_HV_DISCONNECTOR_21_1" kind="DISCONNECTOR" open="true" node1="21" node2="1"/>
                <iidm:switch id="load_HV_gen_BREAKER" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
                <iidm:switch id="load_HV_gen_DISCONNECTOR_23_0" kind="DISCONNECTOR" open="true" node1="23" node2="0"/>
                <iidm:switch id="load_HV_gen_DISCONNECTOR_23_1" kind="DISCONNECTOR" open="false" node1="23" node2="1"/>
                <iidm:switch id="SHUNT_HV_CAP_BREAKER" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
                <iidm:switch id="SHUNT_HV_CAP_DISCONNECTOR_25_0" kind="DISCONNECTOR" open="false" node1="25" node2="0"/>
                <iidm:switch id="SHUNT_HV_CAP_DISCONNECTOR_25_1" kind="DISCONNECTOR" open="true" node1="25" node2="1"/>
                <iidm:bus v="380.0" angle="0.0" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="GEN_HV" name="HV main generator" energySource="THERMAL" minP="0.0" maxP="1200.0" voltageRegulatorOn="true" targetP="1060.0" targetV="380.0" node="20" p="-1088.7254005469965" q="125.80609954463465">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="load_HV_gen" name="HV interconnection load" loadType="UNDEFINED" p0="120.0" q0="40.0" node="22" p="120.0" q="40.0"/>
            <iidm:shuntCompensator id="SHUNT_HV_CAP" sectionCount="1" solvedSectionCount="1" voltageRegulatorOn="false" targetV="380.0" targetDeadband="2.0" node="24" p="0.0" q="-288.8">
                <iidm:shuntLinearModel bPerSection="0.002" gPerSection="0.0" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
            <iidm:boundaryLine id="Dangling_NL_BE_1_BE" name="NL-BE border 1 BE side" p0="0.0" q0="0.0" r="1.0" x="15.0" b="1.108E-6" node="16" p="80.18877187326314" q="-4.832705301773643"/>
            <iidm:vscConverterStation id="VSC_B" name="VSC B (HV-gen)" voltageRegulatorOn="true" lossFactor="1.0" voltageSetpoint="380.0" reactivePowerSetpoint="0.0" node="18" p="-48.98820119459834" q="125.80609954463465">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:vscConverterStation>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S_HV_vsc" name="S_HV_vsc" country="BE" tso="TSO">
        <iidm:voltageLevel id="VL_HV_vsc" name="VL_HV_vsc" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_HV_vsc_1_1" node="0"/>
                <iidm:busbarSection id="VL_HV_vsc_2_1" node="1"/>
                <iidm:busbarSection id="VL_HV_vsc_1_2" node="2"/>
                <iidm:busbarSection id="VL_HV_vsc_2_2" node="3"/>
                <iidm:switch id="VL_HV_vsc_DISCONNECTOR_0_4" kind="DISCONNECTOR" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_HV_vsc_BREAKER_1_1" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_HV_vsc_DISCONNECTOR_5_2" kind="DISCONNECTOR" open="false" node1="5" node2="2"/>
                <iidm:switch id="VL_HV_vsc_DISCONNECTOR_1_6" kind="DISCONNECTOR" open="false" node1="1" node2="6"/>
                <iidm:switch id="VL_HV_vsc_BREAKER_2_1" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_HV_vsc_DISCONNECTOR_7_3" kind="DISCONNECTOR" open="false" node1="7" node2="3"/>
                <iidm:switch id="VL_HV_vsc_BREAKER" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_HV_vsc_DISCONNECTOR_8_0" kind="DISCONNECTOR" open="false" node1="8" node2="0"/>
                <iidm:switch id="VL_HV_vsc_DISCONNECTOR_9_1" kind="DISCONNECTOR" open="false" node1="9" node2="1"/>
                <iidm:switch id="L162_BREAKER" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
                <iidm:switch id="L162_DISCONNECTOR_11_0" kind="DISCONNECTOR" open="false" node1="11" node2="0"/>
                <iidm:switch id="L162_DISCONNECTOR_11_1" kind="DISCONNECTOR" open="true" node1="11" node2="1"/>
                <iidm:switch id="L172_BREAKER" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
                <iidm:switch id="L172_DISCONNECTOR_13_0" kind="DISCONNECTOR" open="true" node1="13" node2="0"/>
                <iidm:switch id="L172_DISCONNECTOR_13_1" kind="DISCONNECTOR" open="false" node1="13" node2="1"/>
                <iidm:switch id="L222_BREAKER" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
                <iidm:switch id="L222_DISCONNECTOR_15_0" kind="DISCONNECTOR" open="false" node1="15" node2="0"/>
                <iidm:switch id="L222_DISCONNECTOR_15_1" kind="DISCONNECTOR" open="true" node1="15" node2="1"/>
                <iidm:switch id="L232_BREAKER" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
                <iidm:switch id="L232_DISCONNECTOR_17_0" kind="DISCONNECTOR" open="true" node1="17" node2="0"/>
                <iidm:switch id="L232_DISCONNECTOR_17_1" kind="DISCONNECTOR" open="false" node1="17" node2="1"/>
                <iidm:switch id="L_DE_BE_11_BREAKER" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
                <iidm:switch id="L_DE_BE_11_DISCONNECTOR_19_0" kind="DISCONNECTOR" open="true" node1="19" node2="0"/>
                <iidm:switch id="L_DE_BE_11_DISCONNECTOR_19_1" kind="DISCONNECTOR" open="false" node1="19" node2="1"/>
                <iidm:switch id="Dangling_NL_BE_2_BE_BREAKER" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
                <iidm:switch id="Dangling_NL_BE_2_BE_DISCONNECTOR_21_0" kind="DISCONNECTOR" open="false" node1="21" node2="0"/>
                <iidm:switch id="Dangling_NL_BE_2_BE_DISCONNECTOR_21_1" kind="DISCONNECTOR" open="true" node1="21" node2="1"/>
                <iidm:switch id="VSC_A_BREAKER" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
                <iidm:switch id="VSC_A_DISCONNECTOR_23_0" kind="DISCONNECTOR" open="false" node1="23" node2="0"/>
                <iidm:switch id="VSC_A_DISCONNECTOR_23_1" kind="DISCONNECTOR" open="true" node1="23" node2="1"/>
                <iidm:switch id="load_HV_vsc_BREAKER" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
                <iidm:switch id="load_HV_vsc_DISCONNECTOR_25_0" kind="DISCONNECTOR" open="false" node1="25" node2="0"/>
                <iidm:switch id="load_HV_vsc_DISCONNECTOR_25_1" kind="DISCONNECTOR" open="true" node1="25" node2="1"/>
                <iidm:bus v="380.0" angle="-1.657077515934875" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="load_HV_vsc" name="HV local load" loadType="UNDEFINED" p0="300.0" q0="120.0" node="24" p="300.0" q="120.0"/>
            <iidm:boundaryLine id="Dangling_NL_BE_2_BE" name="NL-BE border 2 BE side" p0="0.0" q0="0.0" r="1.0" x="15.0" b="1.108E-6" node="20" p="-58.41961804374214" q="4.09262922943654"/>
            <iidm:vscConverterStation id="VSC_A" name="VSC A (3W-HV)" voltageRegulatorOn="true" lossFactor="1.0" voltageSetpoint="380.0" reactivePowerSetpoint="0.0" node="22" p="50.0" q="-284.78897200190164">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:vscConverterStation>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S_DE_1" name="S_DE_1" country="DE" tso="TSO">
        <iidm:voltageLevel id="VL_DE_1" name="VL_DE_1" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_DE_1_1_1" node="0"/>
                <iidm:busbarSection id="VL_DE_1_1_2" node="1"/>
                <iidm:switch id="VL_DE_1_DISCONNECTOR_0_2" kind="DISCONNECTOR" open="false" node1="0" node2="2"/>
                <iidm:switch id="L_DE_BE_22_BREAKER" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_DE_1_DISCONNECTOR_3_1" kind="DISCONNECTOR" open="false" node1="3" node2="1"/>
                <iidm:switch id="L_DE_BE_22_DISCONNECTOR_5_0" kind="DISCONNECTOR" open="false" node1="5" node2="0"/>
                <iidm:switch id="L_DE_DE_11_BREAKER" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
                <iidm:switch id="L_DE_DE_11_DISCONNECTOR_7_1" kind="DISCONNECTOR" open="false" node1="7" node2="1"/>
                <iidm:switch id="DE_1_PST1_BREAKER" kind="BREAKER" retained="true" open="false" node1="8" node2="10"/>
                <iidm:switch id="DE_1_PST1_DISCONNECTOR_10_0" kind="DISCONNECTOR" open="false" node1="10" node2="0"/>
                <iidm:switch id="DE_1_PST2_BREAKER" kind="BREAKER" retained="true" open="false" node1="9" node2="11"/>
                <iidm:switch id="DE_1_PST2_DISCONNECTOR_11_1" kind="DISCONNECTOR" open="false" node1="11" node2="1"/>
                <iidm:switch id="load_DE_1_BREAKER" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
                <iidm:switch id="load_DE_1_DISCONNECTOR_13_1" kind="DISCONNECTOR" open="false" node1="13" node2="1"/>
                <iidm:bus v="379.25908294790753" angle="-0.5852128834761172" nodes="0,2,4,5,8,10"/>
                <iidm:bus v="378.86617718796685" angle="-1.560036128080544" nodes="1,3,6,7,9,11,12,13"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="load_DE_1" name="DE local load" loadType="UNDEFINED" p0="90.0" q0="30.0" node="12" p="90.0" q="30.0"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="DE_1_PST" r="0.1" x="12.0" g="5.0E-7" b="1.0E-6" ratedU1="380.0" ratedU2="380.0" voltageLevelId1="VL_DE_1" node1="8" voltageLevelId2="VL_DE_1" node2="9" p1="98.90819429245485" q1="11.797632976634862" p2="-98.82935055215198" q2="-11.110468712247744">
            <iidm:phaseTapChanger regulating="false" lowTapPosition="-30" tapPosition="-10" solvedTapPosition="-10" targetDeadband="2.0" loadTapChangingCapabilities="true" regulationMode="CURRENT_LIMITER">
                <iidm:step r="12.0" x="18.0" rho="1.0" alpha="-18.0"/>
                <iidm:step r="11.375" x="17.125" rho="1.0" alpha="-17.125"/>
                <iidm:step r="10.75" x="16.25" rho="1.0" alpha="-16.25"/>
                <iidm:step r="10.125" x="15.375" rho="1.0" alpha="-15.375"/>
                <iidm:step r="9.5" x="14.5" rho="1.0" alpha="-14.5"/>
                <iidm:step r="8.875" x="13.625" rho="1.0" alpha="-13.625"/>
                <iidm:step r="8.25" x="12.75" rho="1.0" alpha="-12.75"/>
                <iidm:step r="7.625" x="11.875" rho="1.0" alpha="-11.875"/>
                <iidm:step r="7.0" x="11.0" rho="1.0" alpha="-11.0"/>
                <iidm:step r="6.375" x="10.125" rho="1.0" alpha="-10.125"/>
                <iidm:step r="5.75" x="9.25" rho="1.0" alpha="-9.25"/>
                <iidm:step r="5.125" x="8.375" rho="1.0" alpha="-8.375"/>
                <iidm:step r="4.5" x="7.5" rho="1.0" alpha="-7.5"/>
                <iidm:step r="3.875" x="6.625" rho="1.0" alpha="-6.625"/>
                <iidm:step r="3.25" x="5.75" rho="1.0" alpha="-5.75"/>
                <iidm:step r="2.625" x="4.875" rho="1.0" alpha="-4.875"/>
                <iidm:step r="2.0" x="4.0" rho="1.0" alpha="-4.0"/>
                <iidm:step r="1.375" x="3.125" rho="1.0" alpha="-3.125"/>
                <iidm:step r="0.75" x="2.25" rho="1.0" alpha="-2.25"/>
                <iidm:step r="0.125" x="1.375" rho="1.0" alpha="-1.375"/>
                <iidm:step r="0.5" x="0.5" rho="1.0" alpha="-0.5"/>
                <iidm:step r="1.125" x="0.375" rho="1.0" alpha="0.375"/>
                <iidm:step r="1.75" x="1.25" rho="1.0" alpha="1.25"/>
                <iidm:step r="2.375" x="2.125" rho="1.0" alpha="2.125"/>
                <iidm:step r="3.0" x="3.0" rho="1.0" alpha="3.0"/>
                <iidm:step r="3.625" x="3.875" rho="1.0" alpha="3.875"/>
                <iidm:step r="4.25" x="4.75" rho="1.0" alpha="4.75"/>
                <iidm:step r="4.875" x="5.625" rho="1.0" alpha="5.625"/>
                <iidm:step r="5.5" x="6.5" rho="1.0" alpha="6.5"/>
                <iidm:step r="6.125" x="7.375" rho="1.0" alpha="7.375"/>
                <iidm:step r="6.75" x="8.25" rho="1.0" alpha="8.25"/>
                <iidm:step r="7.375" x="9.125" rho="1.0" alpha="9.125"/>
                <iidm:step r="8.0" x="10.0" rho="1.0" alpha="10.0"/>
                <iidm:step r="8.625" x="10.875" rho="1.0" alpha="10.875"/>
                <iidm:step r="9.25" x="11.75" rho="1.0" alpha="11.75"/>
                <iidm:step r="9.875" x="12.625" rho="1.0" alpha="12.625"/>
                <iidm:step r="10.5" x="13.5" rho="1.0" alpha="13.5"/>
                <iidm:step r="11.125" x="14.375" rho="1.0" alpha="14.375"/>
                <iidm:step r="11.75" x="15.25" rho="1.0" alpha="15.25"/>
                <iidm:step r="12.375" x="16.125" rho="1.0" alpha="16.125"/>
                <iidm:step r="13.0" x="17.0" rho="1.0" alpha="17.0"/>
                <iidm:step r="13.625" x="17.875" rho="1.0" alpha="17.875"/>
                <iidm:step r="14.25" x="18.75" rho="1.0" alpha="18.75"/>
                <iidm:step r="14.875" x="19.625" rho="1.0" alpha="19.625"/>
                <iidm:step r="15.5" x="20.5" rho="1.0" alpha="20.5"/>
                <iidm:step r="16.125" x="21.375" rho="1.0" alpha="21.375"/>
                <iidm:step r="16.75" x="22.25" rho="1.0" alpha="22.25"/>
                <iidm:step r="17.375" x="23.125" rho="1.0" alpha="23.125"/>
                <iidm:step r="18.0" x="24.0" rho="1.0" alpha="24.0"/>
            </iidm:phaseTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S_DE_2" name="S_DE_2" country="DE" tso="TSO">
        <iidm:voltageLevel id="VL_DE_2" name="VL_DE_2" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_DE_2_1_1" node="0"/>
                <iidm:switch id="L_DE_BE_12_BREAKER" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
                <iidm:switch id="L_DE_BE_12_DISCONNECTOR_2_0" kind="DISCONNECTOR" open="false" node1="2" node2="0"/>
                <iidm:switch id="L_DE_DE_12_BREAKER" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
                <iidm:switch id="L_DE_DE_12_DISCONNECTOR_4_0" kind="DISCONNECTOR" open="false" node1="4" node2="0"/>
                <iidm:bus v="379.28520895284976" angle="-1.5970256885349028" nodes="0,1,2,3,4"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S_FR_1" name="S_FR_1" country="FR" tso="TSO">
        <iidm:voltageLevel id="VL_FR_1" name="VL_FR_1" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_FR_1_1_1" node="0"/>
                <iidm:busbarSection id="VL_FR_1_1_2" node="1"/>
                <iidm:switch id="VL_FR_1_DISCONNECTOR_0_2" kind="DISCONNECTOR" open="false" node1="0" node2="2"/>
                <iidm:switch id="L_FR_FR_11_BREAKER" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_FR_1_DISCONNECTOR_3_1" kind="DISCONNECTOR" open="false" node1="3" node2="1"/>
                <iidm:switch id="L_FR_FR_11_DISCONNECTOR_5_1" kind="DISCONNECTOR" open="false" node1="5" node2="1"/>
                <iidm:switch id="FR_1_PST1_BREAKER" kind="BREAKER" retained="true" open="false" node1="6" node2="8"/>
                <iidm:switch id="FR_1_PST1_DISCONNECTOR_8_0" kind="DISCONNECTOR" open="false" node1="8" node2="0"/>
                <iidm:switch id="FR_1_PST2_BREAKER" kind="BREAKER" retained="true" open="false" node1="7" node2="9"/>
                <iidm:switch id="FR_1_PST2_DISCONNECTOR_9_1" kind="DISCONNECTOR" open="false" node1="9" node2="1"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="FR_1_PST" r="0.1" x="12.0" g="5.0E-7" b="1.0E-6" ratedU1="380.0" ratedU2="380.0" voltageLevelId1="VL_FR_1" node1="6" voltageLevelId2="VL_FR_1" node2="7">
            <iidm:phaseTapChanger regulating="false" lowTapPosition="-30" tapPosition="-8" targetDeadband="2.0" loadTapChangingCapabilities="true" regulationMode="CURRENT_LIMITER">
                <iidm:step r="10.0" x="15.0" rho="1.0" alpha="-15.0"/>
                <iidm:step r="9.458333333333334" x="14.270833333333334" rho="1.0" alpha="-14.270833333333334"/>
                <iidm:step r="8.916666666666666" x="13.541666666666666" rho="1.0" alpha="-13.541666666666666"/>
                <iidm:step r="8.375" x="12.8125" rho="1.0" alpha="-12.8125"/>
                <iidm:step r="7.833333333333334" x="12.083333333333334" rho="1.0" alpha="-12.083333333333334"/>
                <iidm:step r="7.291666666666667" x="11.354166666666668" rho="1.0" alpha="-11.354166666666668"/>
                <iidm:step r="6.75" x="10.625" rho="1.0" alpha="-10.625"/>
                <iidm:step r="6.208333333333334" x="9.895833333333334" rho="1.0" alpha="-9.895833333333334"/>
                <iidm:step r="5.666666666666667" x="9.166666666666668" rho="1.0" alpha="-9.166666666666668"/>
                <iidm:step r="5.125" x="8.4375" rho="1.0" alpha="-8.4375"/>
                <iidm:step r="4.583333333333334" x="7.708333333333334" rho="1.0" alpha="-7.708333333333334"/>
                <iidm:step r="4.041666666666667" x="6.979166666666668" rho="1.0" alpha="-6.979166666666668"/>
                <iidm:step r="3.5" x="6.25" rho="1.0" alpha="-6.25"/>
                <iidm:step r="2.958333333333334" x="5.520833333333334" rho="1.0" alpha="-5.520833333333334"/>
                <iidm:step r="2.416666666666667" x="4.791666666666668" rho="1.0" alpha="-4.791666666666668"/>
                <iidm:step r="1.875" x="4.0625" rho="1.0" alpha="-4.0625"/>
                <iidm:step r="1.333333333333334" x="3.333333333333334" rho="1.0" alpha="-3.333333333333334"/>
                <iidm:step r="0.7916666666666679" x="2.604166666666668" rho="1.0" alpha="-2.604166666666668"/>
                <iidm:step r="0.25" x="1.875" rho="1.0" alpha="-1.875"/>
                <iidm:step r="0.2916666666666661" x="1.145833333333334" rho="1.0" alpha="-1.145833333333334"/>
                <iidm:step r="0.8333333333333321" x="0.41666666666666785" rho="1.0" alpha="-0.41666666666666785"/>
                <iidm:step r="1.375" x="0.3125" rho="1.0" alpha="0.3125"/>
                <iidm:step r="1.916666666666666" x="1.0416666666666643" rho="1.0" alpha="1.0416666666666643"/>
                <iidm:step r="2.458333333333332" x="1.7708333333333321" rho="1.0" alpha="1.7708333333333321"/>
                <iidm:step r="3.0" x="2.5" rho="1.0" alpha="2.5"/>
                <iidm:step r="3.541666666666666" x="3.2291666666666643" rho="1.0" alpha="3.2291666666666643"/>
                <iidm:step r="4.083333333333332" x="3.958333333333332" rho="1.0" alpha="3.958333333333332"/>
                <iidm:step r="4.624999999999998" x="4.6875" rho="1.0" alpha="4.6875"/>
                <iidm:step r="5.166666666666666" x="5.416666666666664" rho="1.0" alpha="5.416666666666664"/>
                <iidm:step r="5.708333333333332" x="6.145833333333332" rho="1.0" alpha="6.145833333333332"/>
                <iidm:step r="6.25" x="6.875" rho="1.0" alpha="6.875"/>
                <iidm:step r="6.791666666666664" x="7.604166666666664" rho="1.0" alpha="7.604166666666664"/>
                <iidm:step r="7.333333333333332" x="8.333333333333332" rho="1.0" alpha="8.333333333333332"/>
                <iidm:step r="7.875" x="9.0625" rho="1.0" alpha="9.0625"/>
                <iidm:step r="8.416666666666664" x="9.791666666666664" rho="1.0" alpha="9.791666666666664"/>
                <iidm:step r="8.958333333333332" x="10.520833333333332" rho="1.0" alpha="10.520833333333332"/>
                <iidm:step r="9.5" x="11.25" rho="1.0" alpha="11.25"/>
                <iidm:step r="10.041666666666664" x="11.979166666666664" rho="1.0" alpha="11.979166666666664"/>
                <iidm:step r="10.583333333333332" x="12.708333333333332" rho="1.0" alpha="12.708333333333332"/>
                <iidm:step r="11.125" x="13.4375" rho="1.0" alpha="13.4375"/>
                <iidm:step r="11.666666666666664" x="14.166666666666664" rho="1.0" alpha="14.166666666666664"/>
                <iidm:step r="12.208333333333332" x="14.895833333333332" rho="1.0" alpha="14.895833333333332"/>
                <iidm:step r="12.75" x="15.625" rho="1.0" alpha="15.625"/>
                <iidm:step r="13.291666666666664" x="16.354166666666664" rho="1.0" alpha="16.354166666666664"/>
                <iidm:step r="13.833333333333332" x="17.08333333333333" rho="1.0" alpha="17.08333333333333"/>
                <iidm:step r="14.375" x="17.8125" rho="1.0" alpha="17.8125"/>
                <iidm:step r="14.916666666666664" x="18.541666666666664" rho="1.0" alpha="18.541666666666664"/>
                <iidm:step r="15.458333333333332" x="19.27083333333333" rho="1.0" alpha="19.27083333333333"/>
                <iidm:step r="16.0" x="20.0" rho="1.0" alpha="20.0"/>
            </iidm:phaseTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S_FR_2" name="S_FR_2" country="FR" tso="TSO">
        <iidm:voltageLevel id="VL_FR_2" name="VL_FR_2" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_FR_2_1_1" node="0"/>
                <iidm:switch id="L_FR_FR_12_BREAKER" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
                <iidm:switch id="L_FR_FR_12_DISCONNECTOR_2_0" kind="DISCONNECTOR" open="false" node1="2" node2="0"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S_CH_1" name="S_CH_1" country="CH" tso="TSO">
        <iidm:voltageLevel id="VL_CH_1" name="VL_CH_1" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_CH_1_1_1" node="0"/>
                <iidm:switch id="Dangling_ch_inbound_BREAKER" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
                <iidm:switch id="Dangling_ch_inbound_DISCONNECTOR_2_0" kind="DISCONNECTOR" open="false" node1="2" node2="0"/>
                <iidm:switch id="LOAD_CH_BREAKER" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
                <iidm:switch id="LOAD_CH_DISCONNECTOR_4_0" kind="DISCONNECTOR" open="false" node1="4" node2="0"/>
                <iidm:bus v="367.7143251218456" angle="-5.535700204478392" nodes="0,1,2,3,4"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="LOAD_CH" loadType="UNDEFINED" p0="300.0" q0="100.0" node="3" p="300.0" q="100.0"/>
            <iidm:boundaryLine id="Dangling_ch_inbound" name="Dangling CH inbound" p0="-300.0" q0="-100.0" r="1.0" x="15.0" b="1.108E-6" node="1" p="-299.9999999999999" q="-99.9999999999993" selectedOperationalLimitsGroupIds="DEFAULT">
                <iidm:operationalLimitsGroup id="DEFAULT">
                    <iidm:currentLimits permanentLimit="400.0"/>
                </iidm:operationalLimitsGroup>
            </iidm:boundaryLine>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S_NL_1" name="S_NL_1" country="NL" tso="TSO">
        <iidm:voltageLevel id="VL_NL_380" name="VL_NL_380" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_NL_380_1_1" node="0"/>
                <iidm:busbarSection id="VL_NL_380_2_1" node="1"/>
                <iidm:busbarSection id="VL_NL_380_3_1" node="2"/>
                <iidm:busbarSection id="VL_NL_380_1_2" node="40"/>
                <iidm:switch id="VL_NL_380_BREAKER" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
                <iidm:switch id="VL_NL_380_BREAKER_DISCONNECTOR_4_0" kind="DISCONNECTOR" open="false" node1="3" node2="41"/>
                <iidm:switch id="VL_NL_380_BREAKER_DISCONNECTOR_4_1" kind="DISCONNECTOR" open="false" node1="41" node2="40"/>
                <iidm:switch id="VL_NL_380_DISCONNECTOR_4_1" kind="DISCONNECTOR" open="false" node1="4" node2="1"/>
                <iidm:switch id="VL_NL_380_DISCONNECTOR_4_2" kind="DISCONNECTOR" open="true" node1="4" node2="2"/>
                <iidm:switch id="NL_1_COUPLER_1_DISCONNECTOR_2_1" kind="DISCONNECTOR" open="false" node1="1" node2="10"/>
                <iidm:switch id="NL_1_COUPLER_1_DISCONNECTOR_3_1" kind="DISCONNECTOR" open="true" node1="2" node2="10"/>
                <iidm:switch id="NL_1_COUPLER_BREAKER_1" kind="BREAKER" open="false" node1="10" node2="11"/>
                <iidm:switch id="NL_1_COUPLER_BREAKER_2" kind="BREAKER" open="false" node1="11" node2="12"/>
                <iidm:switch id="NL_1_COUPLER_2_DISCONNECTOR_1_1" kind="DISCONNECTOR" open="true" node1="12" node2="0"/>
                <iidm:switch id="NL_1_COUPLER_2_DISCONNECTOR_3_1" kind="DISCONNECTOR" open="false" node1="12" node2="2"/>
                <iidm:switch id="L_NL_1_21_BREAKER" kind="BREAKER" retained="true" open="false" node1="42" node2="43"/>
                <iidm:switch id="L_NL_1_21_DISCONNECTOR_43_0" kind="DISCONNECTOR" open="true" node1="43" node2="0"/>
                <iidm:switch id="L_NL_1_21_DISCONNECTOR_43_1" kind="DISCONNECTOR" open="false" node1="43" node2="1"/>
                <iidm:switch id="L_NL_1_21_DISCONNECTOR_43_2" kind="DISCONNECTOR" open="true" node1="43" node2="2"/>
                <iidm:switch id="L_NL_1_31_BREAKER" kind="BREAKER" retained="true" open="false" node1="44" node2="45"/>
                <iidm:switch id="L_NL_1_31_DISCONNECTOR_45_0" kind="DISCONNECTOR" open="true" node1="45" node2="0"/>
                <iidm:switch id="L_NL_1_31_DISCONNECTOR_45_1" kind="DISCONNECTOR" open="true" node1="45" node2="1"/>
                <iidm:switch id="L_NL_1_31_DISCONNECTOR_45_2" kind="DISCONNECTOR" open="false" node1="45" node2="2"/>
                <iidm:switch id="L_NL_1_51_BREAKER" kind="BREAKER" retained="true" open="false" node1="46" node2="47"/>
                <iidm:switch id="L_NL_1_51_DISCONNECTOR_47_40" kind="DISCONNECTOR" open="false" node1="47" node2="40"/>
                <iidm:switch id="L_NL_1_61_BREAKER" kind="BREAKER" retained="true" open="false" node1="48" node2="49"/>
                <iidm:switch id="L_NL_1_61_DISCONNECTOR_49_40" kind="DISCONNECTOR" open="false" node1="49" node2="40"/>
                <iidm:switch id="L_NL_5_ROOT1_BREAKER" kind="BREAKER" retained="true" open="false" node1="50" node2="51"/>
                <iidm:switch id="L_NL_5_ROOT1_DISCONNECTOR_51_40" kind="DISCONNECTOR" open="false" node1="51" node2="40"/>
                <iidm:switch id="Dangling_NL_BE_1_NL_BREAKER" kind="BREAKER" retained="true" open="false" node1="52" node2="53"/>
                <iidm:switch id="Dangling_NL_BE_1_NL_DISCONNECTOR_53_0" kind="DISCONNECTOR" open="true" node1="53" node2="0"/>
                <iidm:switch id="Dangling_NL_BE_1_NL_DISCONNECTOR_53_1" kind="DISCONNECTOR" open="false" node1="53" node2="1"/>
                <iidm:switch id="Dangling_NL_BE_1_NL_DISCONNECTOR_53_2" kind="DISCONNECTOR" open="true" node1="53" node2="2"/>
                <iidm:switch id="Dangling_NL_BE_2_NL_BREAKER" kind="BREAKER" retained="true" open="false" node1="54" node2="55"/>
                <iidm:switch id="Dangling_NL_BE_2_NL_DISCONNECTOR_55_0" kind="DISCONNECTOR" open="true" node1="55" node2="0"/>
                <iidm:switch id="Dangling_NL_BE_2_NL_DISCONNECTOR_55_1" kind="DISCONNECTOR" open="true" node1="55" node2="1"/>
                <iidm:switch id="Dangling_NL_BE_2_NL_DISCONNECTOR_55_2" kind="DISCONNECTOR" open="false" node1="55" node2="2"/>
                <iidm:switch id="NL_3W_1_BREAKER" kind="BREAKER" open="false" node1="62" node2="60"/>
                <iidm:switch id="NL_3W_2_BREAKER" kind="BREAKER" open="false" node1="63" node2="61"/>
                <iidm:switch id="NL_3W_1_HV_DISCONNECTOR_1" kind="DISCONNECTOR" open="true" node1="0" node2="62"/>
                <iidm:switch id="NL_3W_1_HV_DISCONNECTOR_2" kind="DISCONNECTOR" open="false" node1="1" node2="62"/>
                <iidm:switch id="NL_3W_1_HV_DISCONNECTOR_3" kind="DISCONNECTOR" open="true" node1="2" node2="62"/>
                <iidm:switch id="NL_3W_2_HV_DISCONNECTOR_1" kind="DISCONNECTOR" open="true" node1="0" node2="63"/>
                <iidm:switch id="NL_3W_2_HV_DISCONNECTOR_2" kind="DISCONNECTOR" open="true" node1="1" node2="63"/>
                <iidm:switch id="NL_3W_2_HV_DISCONNECTOR_3" kind="DISCONNECTOR" open="false" node1="2" node2="63"/>
                <iidm:switch id="GEN_NL_BREAKER" kind="BREAKER" retained="true" open="false" node1="64" node2="65"/>
                <iidm:switch id="GEN_NL_DISCONNECTOR_65_0" kind="DISCONNECTOR" open="true" node1="65" node2="0"/>
                <iidm:switch id="GEN_NL_DISCONNECTOR_65_1" kind="DISCONNECTOR" open="false" node1="65" node2="1"/>
                <iidm:switch id="GEN_NL_DISCONNECTOR_65_2" kind="DISCONNECTOR" open="true" node1="65" node2="2"/>
                <iidm:switch id="load_NL_BREAKER" kind="BREAKER" retained="true" open="false" node1="66" node2="67"/>
                <iidm:switch id="load_NL_DISCONNECTOR_67_0" kind="DISCONNECTOR" open="true" node1="67" node2="0"/>
                <iidm:switch id="load_NL_DISCONNECTOR_67_1" kind="DISCONNECTOR" open="false" node1="67" node2="1"/>
                <iidm:switch id="load_NL_DISCONNECTOR_67_2" kind="DISCONNECTOR" open="true" node1="67" node2="2"/>
                <iidm:bus v="380.0" angle="-0.958284281319391" nodes="1,2,3,4,10,11,12,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,60,61,62,63,64,65,66,67"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="GEN_NL" name="NL local generator" energySource="THERMAL" minP="0.0" maxP="250.0" voltageRegulatorOn="true" targetP="110.0" targetV="380.0" node="64" p="-115.98445844729095" q="-30.971036841136478">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="load_NL" name="NL local load" loadType="UNDEFINED" p0="80.0" q0="10.0" node="66" p="80.0" q="10.0"/>
            <iidm:boundaryLine id="Dangling_NL_BE_1_NL" name="NL-BE border 1 NL side" p0="0.0" q0="0.0" r="1.0" x="15.0" b="1.108E-6" node="52" p="-80.09940797638939" q="5.853173354869767"/>
            <iidm:boundaryLine id="Dangling_NL_BE_2_NL" name="NL-BE border 2 NL side" p0="0.0" q0="0.0" r="1.0" x="15.0" b="1.108E-6" node="54" p="58.467137941068394" q="-3.699821169551143"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL_NL_3W_1_MV" name="VL_NL_3W_1_MV" nominalV="220.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_NL_3W_1_MV_1_1" node="0"/>
                <iidm:busbarSection id="VL_NL_3W_1_MV_2_1" node="1"/>
                <iidm:switch id="VL_NL_3W_1_MV_BREAKER" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_NL_3W_1_MV_DISCONNECTOR_2_0" kind="DISCONNECTOR" open="false" node1="2" node2="0"/>
                <iidm:switch id="VL_NL_3W_1_MV_DISCONNECTOR_3_1" kind="DISCONNECTOR" open="false" node1="3" node2="1"/>
                <iidm:switch id="NL_3W_1_MV_BREAKER" kind="BREAKER" open="false" node1="84" node2="80"/>
                <iidm:switch id="NL_3W_1_MV_DISCONNECTOR_1" kind="DISCONNECTOR" open="false" node1="0" node2="84"/>
                <iidm:switch id="NL_3W_1_MV_DISCONNECTOR_2" kind="DISCONNECTOR" open="false" node1="1" node2="84"/>
                <iidm:bus v="219.99801919419212" angle="-0.95945877601721" nodes="0,1,2,3,80,84"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL_NL_3W_1_LV" name="VL_NL_3W_1_LV" nominalV="70.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_NL_3W_1_LV_1_1" node="0"/>
                <iidm:switch id="NL_3W_1_LV_BREAKER" kind="BREAKER" open="false" node1="85" node2="81"/>
                <iidm:switch id="NL_3W_1_LV_DISCONNECTOR_1" kind="DISCONNECTOR" open="false" node1="0" node2="85"/>
                <iidm:switch id="load_NL_3W_1_LV_BREAKER" kind="BREAKER" retained="true" open="false" node1="86" node2="87"/>
                <iidm:switch id="load_NL_3W_1_LV_DISCONNECTOR_87_0" kind="DISCONNECTOR" open="false" node1="87" node2="0"/>
                <iidm:bus v="69.99861347476146" angle="-0.9608681975717595" nodes="0,81,85,86,87"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="load_NL_3W_1_LV" name="NL 3W 1 LV load" loadType="UNDEFINED" p0="20.0" q0="8.0" node="86" p="20.0" q="8.0"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL_NL_3W_2_MV" name="VL_NL_3W_2_MV" nominalV="220.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_NL_3W_2_MV_1_1" node="0"/>
                <iidm:busbarSection id="VL_NL_3W_2_MV_2_1" node="1"/>
                <iidm:switch id="VL_NL_3W_2_MV_BREAKER" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_NL_3W_2_MV_DISCONNECTOR_2_0" kind="DISCONNECTOR" open="false" node1="2" node2="0"/>
                <iidm:switch id="VL_NL_3W_2_MV_DISCONNECTOR_3_1" kind="DISCONNECTOR" open="false" node1="3" node2="1"/>
                <iidm:switch id="NL_3W_2_MV_BREAKER" kind="BREAKER" open="false" node1="86" node2="82"/>
                <iidm:switch id="NL_3W_2_MV_DISCONNECTOR_1" kind="DISCONNECTOR" open="false" node1="0" node2="86"/>
                <iidm:switch id="NL_3W_2_MV_DISCONNECTOR_2" kind="DISCONNECTOR" open="false" node1="1" node2="86"/>
                <iidm:switch id="load_NL_3W_2_MV_BREAKER" kind="BREAKER" retained="true" open="false" node1="87" node2="88"/>
                <iidm:switch id="load_NL_3W_2_MV_DISCONNECTOR_88_0" kind="DISCONNECTOR" open="false" node1="88" node2="0"/>
                <iidm:switch id="load_NL_3W_2_MV_DISCONNECTOR_88_1" kind="DISCONNECTOR" open="true" node1="88" node2="1"/>
                <iidm:bus v="219.9960385332131" angle="-0.9606332918638326" nodes="0,1,2,3,82,86,87,88"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="load_NL_3W_2_MV" name="NL 3W 2 MV load" loadType="UNDEFINED" p0="15.0" q0="6.0" node="87" p="15.0" q="6.0"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL_NL_3W_2_LV" name="VL_NL_3W_2_LV" nominalV="70.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_NL_3W_2_LV_1_1" node="0"/>
                <iidm:switch id="NL_3W_2_LV_BREAKER" kind="BREAKER" open="false" node1="87" node2="83"/>
                <iidm:switch id="NL_3W_2_LV_DISCONNECTOR_1" kind="DISCONNECTOR" open="false" node1="0" node2="87"/>
                <iidm:switch id="load_NL_3W_2_LV_BREAKER" kind="BREAKER" retained="true" open="false" node1="88" node2="89"/>
                <iidm:switch id="load_NL_3W_2_LV_DISCONNECTOR_89_0" kind="DISCONNECTOR" open="false" node1="89" node2="0"/>
                <iidm:bus v="69.99883406757205" angle="-0.9604571131385422" nodes="0,83,87,88,89"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="load_NL_3W_2_LV" name="NL 3W 2 LV load" loadType="UNDEFINED" p0="10.0" q0="4.0" node="88" p="10.0" q="4.0"/>
        </iidm:voltageLevel>
        <iidm:threeWindingsTransformer id="NL_3W_1" name="NL 3W transformer 1" r1="0.005" x1="0.15" ratedU1="380.0" r2="0.005" x2="0.15" ratedU2="220.0" r3="0.006" x3="0.18" ratedU3="70.0" ratedU0="380.0" voltageLevelId1="VL_NL_380" node1="60" voltageLevelId2="VL_NL_3W_1_MV" node2="80" voltageLevelId3="VL_NL_3W_1_LV" node3="81" p1="20.00003534766961" q1="8.00106042988773" p2="0.0" q2="0.0" p3="-19.999999999996326" q3="-7.999999999998531">
            <iidm:property name="v" value="379.99657860815"/>
            <iidm:property name="angle" value="-0.9594587760172102"/>
        </iidm:threeWindingsTransformer>
        <iidm:threeWindingsTransformer id="NL_3W_2" name="NL 3W transformer 2" r1="0.005" x1="0.15" ratedU1="380.0" r2="0.005" x2="0.15" ratedU2="220.0" r3="0.006" x3="0.18" ratedU3="70.0" ratedU0="380.0" voltageLevelId1="VL_NL_380" node1="61" voltageLevelId2="VL_NL_3W_2_MV" node2="82" voltageLevelId3="VL_NL_3W_2_LV" node3="83" p1="25.000038962599547" q1="10.001168877533928" p2="-14.999999999994445" q2="-5.999999999968219" p3="-9.9999999999882" q3="-4.000000000029385">
            <iidm:property name="v" value="379.9957233470451"/>
            <iidm:property name="angle" value="-0.9597524029960353"/>
        </iidm:threeWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S_NL_2" name="S_NL_2" country="NL" tso="TSO">
        <iidm:voltageLevel id="VL_NL_2_380" name="VL_NL_2_380" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_NL_2_380_1_1" node="0"/>
                <iidm:busbarSection id="VL_NL_2_380_2_1" node="1"/>
                <iidm:busbarSection id="VL_NL_2_380_3_1" node="2"/>
                <iidm:switch id="VL_NL_2_380_BREAKER_1" kind="BREAKER" open="false" node1="4" node2="21"/>
                <iidm:switch id="VL_NL_2_380_DISCONNECTOR_3_0" kind="DISCONNECTOR" open="false" node1="3" node2="0"/>
                <iidm:switch id="VL_NL_2_380_DISCONNECTOR_3_1" kind="DISCONNECTOR" open="true" node1="3" node2="1"/>
                <iidm:switch id="VL_NL_2_380_DISCONNECTOR_4_1" kind="DISCONNECTOR" open="false" node1="4" node2="1"/>
                <iidm:switch id="VL_NL_2_380_DISCONNECTOR_4_2" kind="DISCONNECTOR" open="true" node1="4" node2="2"/>
                <iidm:switch id="VL_NL_2_380_BREAKER_1_DISCONNECTOR" kind="DISCONNECTOR" open="false" node1="21" node2="22"/>
                <iidm:switch id="VL_NL_2_380_BREAKER_2_DISCONNECTOR" kind="DISCONNECTOR" open="false" node1="22" node2="23"/>
                <iidm:switch id="VL_NL_2_380_BREAKER_2" kind="BREAKER" open="false" node1="23" node2="3"/>
                <iidm:switch id="L_NL_1_22_BREAKER" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
                <iidm:switch id="L_NL_1_22_DISCONNECTOR_25_0" kind="DISCONNECTOR" open="false" node1="25" node2="0"/>
                <iidm:switch id="L_NL_1_22_DISCONNECTOR_25_1" kind="DISCONNECTOR" open="true" node1="25" node2="1"/>
                <iidm:switch id="L_NL_1_22_DISCONNECTOR_25_2" kind="DISCONNECTOR" open="true" node1="25" node2="2"/>
                <iidm:switch id="L_NL_1_41_BREAKER" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
                <iidm:switch id="L_NL_1_41_DISCONNECTOR_27_0" kind="DISCONNECTOR" open="true" node1="27" node2="0"/>
                <iidm:switch id="L_NL_1_41_DISCONNECTOR_27_1" kind="DISCONNECTOR" open="false" node1="27" node2="1"/>
                <iidm:switch id="L_NL_1_41_DISCONNECTOR_27_2" kind="DISCONNECTOR" open="true" node1="27" node2="2"/>
                <iidm:switch id="L_NL_1_52_BREAKER" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
                <iidm:switch id="L_NL_1_52_DISCONNECTOR_29_0" kind="DISCONNECTOR" open="false" node1="29" node2="0"/>
                <iidm:switch id="L_NL_1_52_DISCONNECTOR_29_1" kind="DISCONNECTOR" open="true" node1="29" node2="1"/>
                <iidm:switch id="L_NL_1_52_DISCONNECTOR_29_2" kind="DISCONNECTOR" open="true" node1="29" node2="2"/>
                <iidm:switch id="L_NL_1_81_BREAKER" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
                <iidm:switch id="L_NL_1_81_DISCONNECTOR_31_0" kind="DISCONNECTOR" open="true" node1="31" node2="0"/>
                <iidm:switch id="L_NL_1_81_DISCONNECTOR_31_1" kind="DISCONNECTOR" open="false" node1="31" node2="1"/>
                <iidm:switch id="L_NL_1_81_DISCONNECTOR_31_2" kind="DISCONNECTOR" open="true" node1="31" node2="2"/>
                <iidm:switch id="L_NL_4_22_BREAKER" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
                <iidm:switch id="L_NL_4_22_DISCONNECTOR_33_0" kind="DISCONNECTOR" open="true" node1="33" node2="0"/>
                <iidm:switch id="L_NL_4_22_DISCONNECTOR_33_1" kind="DISCONNECTOR" open="true" node1="33" node2="1"/>
                <iidm:switch id="L_NL_4_22_DISCONNECTOR_33_2" kind="DISCONNECTOR" open="false" node1="33" node2="2"/>
                <iidm:switch id="2W_NL_380_2_380_11_BREAKER" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
                <iidm:switch id="2W_NL_380_2_380_11_DISCONNECTOR_35_0" kind="DISCONNECTOR" open="false" node1="35" node2="0"/>
                <iidm:switch id="2W_NL_380_2_380_11_DISCONNECTOR_35_1" kind="DISCONNECTOR" open="true" node1="35" node2="1"/>
                <iidm:switch id="2W_NL_380_2_380_11_DISCONNECTOR_35_2" kind="DISCONNECTOR" open="true" node1="35" node2="2"/>
                <iidm:switch id="GEN_NL_2_BREAKER" kind="BREAKER" retained="true" open="false" node1="36" node2="37"/>
                <iidm:switch id="GEN_NL_2_DISCONNECTOR_37_0" kind="DISCONNECTOR" open="false" node1="37" node2="0"/>
                <iidm:switch id="GEN_NL_2_DISCONNECTOR_37_1" kind="DISCONNECTOR" open="true" node1="37" node2="1"/>
                <iidm:switch id="GEN_NL_2_DISCONNECTOR_37_2" kind="DISCONNECTOR" open="true" node1="37" node2="2"/>
                <iidm:switch id="load_NL_4_2_BREAKER" kind="BREAKER" retained="true" open="false" node1="38" node2="39"/>
                <iidm:switch id="load_NL_4_2_DISCONNECTOR_39_0" kind="DISCONNECTOR" open="true" node1="39" node2="0"/>
                <iidm:switch id="load_NL_4_2_DISCONNECTOR_39_1" kind="DISCONNECTOR" open="true" node1="39" node2="1"/>
                <iidm:switch id="load_NL_4_2_DISCONNECTOR_39_2" kind="DISCONNECTOR" open="false" node1="39" node2="2"/>
                <iidm:bus v="380.0" angle="-0.9444040694015183" nodes="0,1,3,4,21,22,23,24,25,26,27,28,29,30,31,34,35,36,37"/>
                <iidm:bus v="379.65089132232754" angle="-1.1760025441585564" nodes="2,32,33,38,39"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="GEN_NL_2" name="NL 2 local generator" energySource="THERMAL" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="80.0" targetV="380.0" node="36" p="-82.39378337891638" q="-14.697201926827574">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="load_NL_4_2" name="NL 4 line 2 remote load" loadType="UNDEFINED" p0="10.0" q0="2.0" node="38" p="10.0" q="2.0"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL_NL_2_MV" name="VL_NL_2_MV" nominalV="220.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_NL_2_MV_1_1" node="0"/>
                <iidm:busbarSection id="VL_NL_2_MV_1_2" node="1"/>
                <iidm:switch id="VL_NL_2_MV_DISCONNECTOR_0_2" kind="DISCONNECTOR" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_NL_2_MV_BREAKER_1_1" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_NL_2_MV_DISCONNECTOR_3_1" kind="DISCONNECTOR" open="false" node1="3" node2="1"/>
                <iidm:switch id="L_NL_1_71_BREAKER" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
                <iidm:switch id="L_NL_1_71_DISCONNECTOR_5_1" kind="DISCONNECTOR" open="false" node1="5" node2="1"/>
                <iidm:switch id="2W_NL_380_2_380_12_BREAKER" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
                <iidm:switch id="2W_NL_380_2_380_12_DISCONNECTOR_7_0" kind="DISCONNECTOR" open="false" node1="7" node2="0"/>
                <iidm:switch id="load_NL_2_BREAKER" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
                <iidm:switch id="load_NL_2_DISCONNECTOR_9_1" kind="DISCONNECTOR" open="false" node1="9" node2="1"/>
                <iidm:bus v="219.99091476330898" angle="-0.9538308660455131" nodes="0,1,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="load_NL_2" name="NL 2 local load" loadType="UNDEFINED" p0="65.0" q0="15.0" node="8" p="65.0" q="15.0"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="2W_NL_380_2_380_1" r="0.004" x="0.12" ratedU1="380.0" ratedU2="220.0" voltageLevelId1="VL_NL_2_380" node1="34" voltageLevelId2="VL_NL_2_MV" node2="6" p1="66.83826993231037" q1="14.433783761069208" p2="-66.83788351177773" q2="-14.422191145079319" selectedOperationalLimitsGroupIds1="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:currentLimits permanentLimit="200.0"/>
            </iidm:operationalLimitsGroup1>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S_NL_3" name="S_NL_3" country="NL" tso="TSO">
        <iidm:voltageLevel id="VL_NL_3_380" name="VL_NL_3_380" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_NL_3_380_1_1" node="0"/>
                <iidm:busbarSection id="VL_NL_3_380_2_1" node="1"/>
                <iidm:switch id="VL_NL_3_380_BREAKER" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_NL_3_380_DISCONNECTOR_2_0" kind="DISCONNECTOR" open="false" node1="2" node2="0"/>
                <iidm:switch id="VL_NL_3_380_DISCONNECTOR_3_1" kind="DISCONNECTOR" open="false" node1="3" node2="1"/>
                <iidm:switch id="L_NL_1_32_BREAKER" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
                <iidm:switch id="L_NL_1_32_DISCONNECTOR_5_0" kind="DISCONNECTOR" open="false" node1="5" node2="0"/>
                <iidm:switch id="L_NL_1_32_DISCONNECTOR_5_1" kind="DISCONNECTOR" open="true" node1="5" node2="1"/>
                <iidm:switch id="L_NL_1_42_BREAKER" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
                <iidm:switch id="L_NL_1_42_DISCONNECTOR_7_0" kind="DISCONNECTOR" open="false" node1="7" node2="0"/>
                <iidm:switch id="L_NL_1_42_DISCONNECTOR_7_1" kind="DISCONNECTOR" open="true" node1="7" node2="1"/>
                <iidm:switch id="L_NL_1_62_BREAKER" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
                <iidm:switch id="L_NL_1_62_DISCONNECTOR_9_0" kind="DISCONNECTOR" open="true" node1="9" node2="0"/>
                <iidm:switch id="L_NL_1_62_DISCONNECTOR_9_1" kind="DISCONNECTOR" open="false" node1="9" node2="1"/>
                <iidm:switch id="L_NL_4_32_BREAKER" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
                <iidm:switch id="L_NL_4_32_DISCONNECTOR_11_0" kind="DISCONNECTOR" open="true" node1="11" node2="0"/>
                <iidm:switch id="L_NL_4_32_DISCONNECTOR_11_1" kind="DISCONNECTOR" open="false" node1="11" node2="1"/>
                <iidm:switch id="2W_NL_380_3_380_11_BREAKER" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
                <iidm:switch id="2W_NL_380_3_380_11_DISCONNECTOR_13_0" kind="DISCONNECTOR" open="false" node1="13" node2="0"/>
                <iidm:switch id="2W_NL_380_3_380_11_DISCONNECTOR_13_1" kind="DISCONNECTOR" open="true" node1="13" node2="1"/>
                <iidm:switch id="load_NL_4_3_BREAKER" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
                <iidm:switch id="load_NL_4_3_DISCONNECTOR_15_0" kind="DISCONNECTOR" open="true" node1="15" node2="0"/>
                <iidm:switch id="load_NL_4_3_DISCONNECTOR_15_1" kind="DISCONNECTOR" open="false" node1="15" node2="1"/>
                <iidm:bus v="379.93049287330376" angle="-0.9992577234758141" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="load_NL_4_3" name="NL 4 line 3 remote load" loadType="UNDEFINED" p0="10.0" q0="2.0" node="14" p="10.0" q="2.0"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL_NL_3_MV" name="VL_NL_3_MV" nominalV="220.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_NL_3_MV_1_1" node="0"/>
                <iidm:busbarSection id="VL_NL_3_MV_1_2" node="1"/>
                <iidm:switch id="VL_NL_3_MV_DISCONNECTOR_0_2" kind="DISCONNECTOR" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_NL_3_MV_BREAKER_1_1" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_NL_3_MV_DISCONNECTOR_3_1" kind="DISCONNECTOR" open="false" node1="3" node2="1"/>
                <iidm:switch id="L_NL_1_72_BREAKER" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
                <iidm:switch id="L_NL_1_72_DISCONNECTOR_5_1" kind="DISCONNECTOR" open="false" node1="5" node2="1"/>
                <iidm:switch id="L_NL_1_82_BREAKER" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
                <iidm:switch id="L_NL_1_82_DISCONNECTOR_7_1" kind="DISCONNECTOR" open="false" node1="7" node2="1"/>
                <iidm:switch id="2W_NL_380_3_380_12_BREAKER" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
                <iidm:switch id="2W_NL_380_3_380_12_DISCONNECTOR_9_0" kind="DISCONNECTOR" open="false" node1="9" node2="0"/>
                <iidm:bus v="219.9600000542182" angle="-0.9989983968449632" nodes="0,1,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="2W_NL_380_3_380_1" r="0.004" x="0.12" ratedU1="380.0" ratedU2="220.0" voltageLevelId1="VL_NL_3_380" node1="12" voltageLevelId2="VL_NL_3_MV" node2="8" p1="-1.8375472534205035" q1="-0.38053769709718427" p2="1.8375475445525296" q2="0.3805464310272569" selectedOperationalLimitsGroupIds1="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:currentLimits permanentLimit="100.0"/>
            </iidm:operationalLimitsGroup1>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S_NL_4" name="S_NL_4" country="NL" tso="TSO">
        <iidm:voltageLevel id="VL_NL_4_380" name="VL_NL_4_380" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_NL_4_380_1_1" node="0"/>
                <iidm:busbarSection id="VL_NL_4_380_2_1" node="1"/>
                <iidm:switch id="VL_NL_4_380_BREAKER" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_NL_4_380_DISCONNECTOR_2_0" kind="DISCONNECTOR" open="false" node1="2" node2="0"/>
                <iidm:switch id="VL_NL_4_380_DISCONNECTOR_3_1" kind="DISCONNECTOR" open="false" node1="3" node2="1"/>
                <iidm:switch id="L_NL_4_21_BREAKER" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
                <iidm:switch id="L_NL_4_21_DISCONNECTOR_5_0" kind="DISCONNECTOR" open="false" node1="5" node2="0"/>
                <iidm:switch id="L_NL_4_21_DISCONNECTOR_5_1" kind="DISCONNECTOR" open="true" node1="5" node2="1"/>
                <iidm:switch id="L_NL_4_31_BREAKER" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
                <iidm:switch id="L_NL_4_31_DISCONNECTOR_7_0" kind="DISCONNECTOR" open="false" node1="7" node2="0"/>
                <iidm:switch id="L_NL_4_31_DISCONNECTOR_7_1" kind="DISCONNECTOR" open="true" node1="7" node2="1"/>
                <iidm:switch id="Dangling_NL_4_1_BREAKER" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
                <iidm:switch id="Dangling_NL_4_1_DISCONNECTOR_9_0" kind="DISCONNECTOR" open="false" node1="9" node2="0"/>
                <iidm:switch id="Dangling_NL_4_1_DISCONNECTOR_9_1" kind="DISCONNECTOR" open="true" node1="9" node2="1"/>
                <iidm:switch id="NL_4_3W_HV_BREAKER" kind="BREAKER" open="false" node1="11" node2="10"/>
                <iidm:switch id="NL_4_3W_HV_DISCONNECTOR_1" kind="DISCONNECTOR" open="false" node1="0" node2="11"/>
                <iidm:switch id="NL_4_3W_HV_DISCONNECTOR_2" kind="DISCONNECTOR" open="true" node1="1" node2="11"/>
                <iidm:bus v="379.75014200002596" angle="-1.117122187225381" nodes="0,1,2,3,4,5,6,7,8,9,10,11"/>
            </iidm:nodeBreakerTopology>
            <iidm:boundaryLine id="Dangling_NL_4_1" name="NL 4 tie line station side" p0="0.0" q0="0.0" r="1.0" x="15.0" b="1.108E-6" node="8" p="3.541072598622198E-7" q="-0.3195750489180997"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL_NL_4_220" name="VL_NL_4_220" nominalV="220.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_NL_4_220_1_1" node="0"/>
                <iidm:switch id="NL_4_3W_MV_BREAKER" kind="BREAKER" open="false" node1="11" node2="10"/>
                <iidm:switch id="NL_4_3W_MV_DISCONNECTOR" kind="DISCONNECTOR" open="false" node1="0" node2="11"/>
                <iidm:bus v="219.85481173384184" angle="-1.117714176808934" nodes="0,10,11"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL_NL_4_70" name="VL_NL_4_70" nominalV="70.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_NL_4_70_1_1" node="0"/>
                <iidm:switch id="NL_4_3W_LV_BREAKER" kind="BREAKER" open="false" node1="11" node2="10"/>
                <iidm:switch id="NL_4_3W_LV_DISCONNECTOR" kind="DISCONNECTOR" open="false" node1="0" node2="11"/>
                <iidm:switch id="load_NL_4_3W_LV_BREAKER" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
                <iidm:switch id="load_NL_4_3W_LV_DISCONNECTOR_13_0" kind="DISCONNECTOR" open="false" node1="13" node2="0"/>
                <iidm:bus v="69.95359999196224" angle="-1.118424568102491" nodes="0,10,11,12,13"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="load_NL_4_3W_LV" name="NL 4 three-winding transformer LV load" loadType="UNDEFINED" p0="10.0" q0="2.0" node="12" p="10.0" q="2.0"/>
        </iidm:voltageLevel>
        <iidm:threeWindingsTransformer id="NL_4_3W" name="NL 4 three-winding transformer" r1="0.005" x1="0.15" ratedU1="380.0" r2="0.005" x2="0.15" ratedU2="220.0" r3="0.006" x3="0.18" ratedU3="70.0" ratedU0="380.0" voltageLevelId1="VL_NL_4_380" node1="10" voltageLevelId2="VL_NL_4_220" node2="10" voltageLevelId3="VL_NL_4_70" node3="10" p1="10.000007932961637" q1="2.0002379888035664" p2="0.0" q2="0.0" p3="-9.999999999999263" q3="-1.9999999998873772">
            <iidm:property name="v" value="379.74922026754507"/>
            <iidm:property name="angle" value="-1.117714176808934"/>
        </iidm:threeWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S_NL_5" name="S_NL_5" country="NL" tso="TSO">
        <iidm:voltageLevel id="VL_NL_5_380" name="VL_NL_5_380" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_NL_5_380_1_1" node="0"/>
                <iidm:switch id="L_NL_5_11_BREAKER" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
                <iidm:switch id="L_NL_5_11_DISCONNECTOR_2_0" kind="DISCONNECTOR" open="false" node1="2" node2="0"/>
                <iidm:switch id="L_NL_5_ROOT2_BREAKER" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
                <iidm:switch id="L_NL_5_ROOT2_DISCONNECTOR_4_0" kind="DISCONNECTOR" open="false" node1="4" node2="0"/>
                <iidm:bus v="380.09237158082504" angle="-0.9592380165392453" nodes="0,1,2,3,4"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S_GB_NL_4_REMOTE" name="S_GB_NL_4_REMOTE" country="GB" tso="TSO">
        <iidm:voltageLevel id="VL_GB_NL_4_REMOTE_380" name="VL_GB_NL_4_REMOTE_380" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_GB_NL_4_REMOTE_380_1_1" node="0"/>
                <iidm:switch id="Dangling_NL_4_1_remote_BREAKER" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
                <iidm:switch id="Dangling_NL_4_1_remote_DISCONNECTOR_2_0" kind="DISCONNECTOR" open="false" node1="2" node2="0"/>
                <iidm:bus v="379.7627653134125" angle="-1.1172491588933224" nodes="0,1,2"/>
            </iidm:nodeBreakerTopology>
            <iidm:boundaryLine id="Dangling_NL_4_1_remote" name="NL 4 tie line remote side" p0="0.0" q0="0.0" r="1.0" x="15.0" b="1.108E-6" node="1" p="8.876239283079374E-14" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S_GB_1" name="S_GB_1" country="GB" tso="TSO">
        <iidm:voltageLevel id="VL_GB_1_380" name="VL_GB_1_380" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_GB_1_380_1_1" node="0"/>
                <iidm:switch id="L_NL_5_12_BREAKER" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
                <iidm:switch id="L_NL_5_12_DISCONNECTOR_2_0" kind="DISCONNECTOR" open="false" node1="2" node2="0"/>
                <iidm:switch id="L_NL_5_21_BREAKER" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
                <iidm:switch id="L_NL_5_21_DISCONNECTOR_4_0" kind="DISCONNECTOR" open="false" node1="4" node2="0"/>
                <iidm:switch id="load_GB_deep_island_BREAKER" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
                <iidm:switch id="load_GB_deep_island_DISCONNECTOR_6_0" kind="DISCONNECTOR" open="false" node1="6" node2="0"/>
                <iidm:bus v="380.17210898340534" angle="-0.9600643791732185" nodes="0,1,2,3,4,5,6"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="load_GB_deep_island" name="GB deep island load" loadType="UNDEFINED" p0="10.0" q0="0.0" node="5" p="10.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S_GB_2" name="S_GB_2" country="GB" tso="TSO">
        <iidm:voltageLevel id="VL_GB_2_380" name="VL_GB_2_380" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_GB_2_380_1_1" node="0"/>
                <iidm:switch id="L_NL_5_22_BREAKER" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
                <iidm:switch id="L_NL_5_22_DISCONNECTOR_2_0" kind="DISCONNECTOR" open="false" node1="2" node2="0"/>
                <iidm:switch id="L_NL_5_31_BREAKER" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
                <iidm:switch id="L_NL_5_31_DISCONNECTOR_4_0" kind="DISCONNECTOR" open="false" node1="4" node2="0"/>
                <iidm:bus v="380.26571328891833" angle="-0.9013141562437708" nodes="0,1,2,3,4"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S_GB_3" name="S_GB_3" country="GB" tso="TSO">
        <iidm:voltageLevel id="VL_GB_3_380" name="VL_GB_3_380" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_GB_3_380_1_1" node="0"/>
                <iidm:switch id="L_NL_5_32_BREAKER" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
                <iidm:switch id="L_NL_5_32_DISCONNECTOR_2_0" kind="DISCONNECTOR" open="false" node1="2" node2="0"/>
                <iidm:switch id="L_NL_5_41_BREAKER" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
                <iidm:switch id="L_NL_5_41_DISCONNECTOR_4_0" kind="DISCONNECTOR" open="false" node1="4" node2="0"/>
                <iidm:bus v="380.34707805303634" angle="-0.842464019527389" nodes="0,1,2,3,4"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S_GB_4" name="S_GB_4" country="GB" tso="TSO">
        <iidm:voltageLevel id="VL_GB_4_380" name="VL_GB_4_380" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_GB_4_380_1_1" node="0"/>
                <iidm:switch id="L_NL_5_42_BREAKER" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
                <iidm:switch id="L_NL_5_42_DISCONNECTOR_2_0" kind="DISCONNECTOR" open="false" node1="2" node2="0"/>
                <iidm:switch id="L_NL_5_51_BREAKER" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
                <iidm:switch id="L_NL_5_51_DISCONNECTOR_4_0" kind="DISCONNECTOR" open="false" node1="4" node2="0"/>
                <iidm:bus v="380.4162020449662" angle="-0.7835102188872729" nodes="0,1,2,3,4"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S_GB_5" name="S_GB_5" country="GB" tso="TSO">
        <iidm:voltageLevel id="VL_GB_5_380" name="VL_GB_5_380" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_GB_5_380_1_1" node="0"/>
                <iidm:switch id="L_NL_5_52_BREAKER" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
                <iidm:switch id="L_NL_5_52_DISCONNECTOR_2_0" kind="DISCONNECTOR" open="false" node1="2" node2="0"/>
                <iidm:switch id="L_NL_5_61_BREAKER" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
                <iidm:switch id="L_NL_5_61_DISCONNECTOR_4_0" kind="DISCONNECTOR" open="false" node1="4" node2="0"/>
                <iidm:bus v="380.4730844821629" angle="-0.7244489942508853" nodes="0,1,2,3,4"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S_GB_6" name="S_GB_6" country="GB" tso="TSO">
        <iidm:voltageLevel id="VL_GB_6_380" name="VL_GB_6_380" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_GB_6_380_1_1" node="0"/>
                <iidm:switch id="L_NL_5_62_BREAKER" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
                <iidm:switch id="L_NL_5_62_DISCONNECTOR_2_0" kind="DISCONNECTOR" open="false" node1="2" node2="0"/>
                <iidm:switch id="L_NL_5_71_BREAKER" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
                <iidm:switch id="L_NL_5_71_DISCONNECTOR_4_0" kind="DISCONNECTOR" open="false" node1="4" node2="0"/>
                <iidm:bus v="380.5177250306626" angle="-0.6652765746680371" nodes="0,1,2,3,4"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S_GB_7" name="S_GB_7" country="GB" tso="TSO">
        <iidm:voltageLevel id="VL_GB_7_380" name="VL_GB_7_380" nominalV="380.0" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_GB_7_380_1_1" node="0"/>
                <iidm:switch id="L_NL_5_72_BREAKER" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
                <iidm:switch id="L_NL_5_72_DISCONNECTOR_2_0" kind="DISCONNECTOR" open="false" node1="2" node2="0"/>
                <iidm:switch id="GEN_GB_deep_island_BREAKER" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
                <iidm:switch id="GEN_GB_deep_island_DISCONNECTOR_4_0" kind="DISCONNECTOR" open="false" node1="4" node2="0"/>
                <iidm:bus v="380.55012380541535" angle="-0.6059891773660105" nodes="0,1,2,3,4"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="GEN_GB_deep_island" name="GB deep island generator" energySource="THERMAL" minP="10.0" maxP="10.0" voltageRegulatorOn="false" targetP="10.0" targetQ="0.0" node="3" p="-10.0" q="-0.0">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:line id="L1" r="3.5" x="9.0" b1="7.5586E-6" b2="7.5586E-6" voltageLevelId1="VL_3W_LV" node1="4" voltageLevelId2="VL_LV_load" node2="1" p1="45.87364924541129" q1="24.9889437562616" p2="-43.44319266873246" q2="-18.79329486820135" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="500.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L2" r="5.0" x="15.0" b1="2.5195E-5" b2="2.5195E-5" voltageLevelId1="VL_2W_MV_LV_LV" node1="4" voltageLevelId2="VL_LV_load" node2="3" p1="15.66688133911655" q1="12.670315829493358" p2="-15.120537303861886" q2="-11.206705131767094" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="200.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L3" r="1.8" x="5.1" b1="3.3058E-6" b2="3.3058E-6" voltageLevelId1="VL_MV_svc" node1="4" voltageLevelId2="VL_3W_MV" node2="4" p1="-105.79204945955976" q1="51.60664179320875" p2="107.85376847119052" q2="-45.844733244688406" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="700.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L4" r="1.8" x="5.1" b1="3.3058E-6" b2="3.3058E-6" voltageLevelId1="VL_MV_svc" node1="6" voltageLevelId2="VL_2W_MV_HV_MV" node2="5" p1="-101.95543104666278" q1="59.23892396877868" p2="104.02452372291589" q2="-53.45582075332296" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="700.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L5" r="1.8" x="5.1" b1="3.3058E-6" b2="3.3058E-6" voltageLevelId1="VL_2W_MV_LV_MV" node1="4" voltageLevelId2="VL_3W_MV" node2="6" p1="-98.64610361598328" q1="-18.708565497065205" p2="100.23537436216152" q2="23.134131250144282" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="600.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L6" r="1.8" x="5.1" b1="3.3058E-6" b2="3.3058E-6" voltageLevelId1="VL_MV_load" node1="8" voltageLevelId2="VL_MV" node2="10" p1="-29.15656250942441" q1="-39.525339461931544" p2="29.56978202187447" q2="40.62502944530937" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="300.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L7" r="1.8" x="5.1" b1="3.3058E-6" b2="3.3058E-6" voltageLevelId1="VL_2W_MV_HV_MV" node1="7" voltageLevelId2="VL_MV" node2="12" p1="-49.529218662733435" q1="27.0742354534748" p2="50.04618332343016" q2="-25.682598606835867" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="400.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L8" r="1.8" x="5.1" b1="3.3058E-6" b2="3.3058E-6" voltageLevelId1="VL_2W_MV_HV_MV_INT" node1="2" voltageLevelId2="VL_2W_MV_HV_MV" node2="9" p1="65.16261815461219" q1="1.4453683586525055" p2="-64.53247824532659" q2="0.2605846119387014" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="400.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L9" r="1.8" x="5.1" b1="3.3058E-6" b2="3.3058E-6" voltageLevelId1="VL_2W_MV_HV_MV_INT" node1="4" voltageLevelId2="VL_2W_MV_HV_MV" node2="11" p1="65.16261815461219" q1="1.4453683586525055" p2="-64.53247824532659" q2="0.2605846119387014" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="400.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L10" r="4.8" x="20.5" b1="9.9174E-6" b2="9.9174E-6" voltageLevelId1="VL_MV_load" node1="10" voltageLevelId2="VL_2W_MV_LV_MV" node2="6" p1="-48.75581066517911" q1="-8.598972809822998" p2="49.87587329814362" q2="13.165258182016053" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="300.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L11" r="4.8" x="20.5" b1="9.9174E-6" b2="9.9174E-6" voltageLevelId1="VL_MV" node1="14" voltageLevelId2="VL_3W_MV" node2="8" p1="-68.2008000323734" q1="-3.3842516110138257" p2="70.23315327689753" q2="11.836009059956963" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="400.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L12" r="4.8" x="20.5" b1="9.9174E-6" b2="9.9174E-6" voltageLevelId1="VL_MV" node1="16" voltageLevelId2="VL_3W_MV" node2="10" p1="-68.2008000323734" q1="-3.3842516110138257" p2="70.23315327689753" q2="11.836009059956963" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="400.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L13" r="4.8" x="20.5" b1="9.9174E-6" b2="9.9174E-6" voltageLevelId1="VL_MV_svc" node1="8" voltageLevelId2="VL_2W_MV_LV_MV" node2="8" p1="-2.9726248702456326" q1="17.54156451760789" p2="3.0998714337775013" q2="-17.231334862500958" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="100.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L14" r="4.8" x="20.5" b1="9.9174E-6" b2="9.9174E-6" voltageLevelId1="VL_MV_svc" node1="10" voltageLevelId2="VL_MV" node2="18" p1="42.63513207960613" q1="18.39195539272911" p2="-41.77809525319919" q2="-14.960893606193817" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="300.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L15" r="4.8" x="20.5" b1="9.9174E-6" b2="9.9174E-6" voltageLevelId1="VL_MV_load" node1="12" voltageLevelId2="VL_2W_MV_HV_MV" node2="13" p1="-72.09285971868864" q1="-11.865221941658382" p2="74.53288044127228" q2="22.064069429789942" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="500.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L16" r="0.8" x="8.8" b1="3.4626E-7" b2="3.4626E-7" voltageLevelId1="VL_3W_HV" node1="10" voltageLevelId2="VL_HV_vsc" node2="10" p1="-77.73770641636904" q1="-68.03776288656388" p2="77.79734329540221" q2="68.59422808347233" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="200.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L17" r="0.8" x="8.8" b1="3.4626E-7" b2="3.4626E-7" voltageLevelId1="VL_3W_HV" node1="12" voltageLevelId2="VL_HV_vsc" node2="12" p1="-77.73770641636904" q1="-68.03776288656388" p2="77.79734329540221" q2="68.59422808347233" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="200.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L18" r="0.8" x="8.8" b1="3.4626E-7" b2="3.4626E-7" voltageLevelId1="VL_2W_MV_HV_HV" node1="12" voltageLevelId2="VL_HV_gen" node2="6" p1="-98.2746297446066" q1="33.88840678568094" p2="98.33433787791535" q2="-33.33176757126637" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="200.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L19" r="0.8" x="8.8" b1="3.4626E-7" b2="3.4626E-7" voltageLevelId1="VL_2W_MV_HV_HV" node1="14" voltageLevelId2="VL_HV_gen" node2="8" p1="-98.2746297446066" q1="33.88840678568094" p2="98.33433787791535" q2="-33.33176757126637" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="200.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L20" r="1.0" x="15.0" b1="1.108E-6" b2="1.108E-6" voltageLevelId1="VL_3W_HV" node1="14" voltageLevelId2="VL_HV_gen" node2="10" p1="-320.22064218215985" q1="-17.621701863000155" p2="320.93947853742026" q2="28.085726879223216" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="500.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L21" r="1.0" x="15.0" b1="1.108E-6" b2="1.108E-6" voltageLevelId1="VL_3W_HV" node1="16" voltageLevelId2="VL_HV_gen" node2="12" p1="-320.22064218215985" q1="-17.621701863000155" p2="320.93947853742026" q2="28.085726879223216" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="500.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L22" r="1.0" x="15.0" b1="1.108E-6" b2="1.108E-6" voltageLevelId1="VL_2W_MV_HV_HV" node1="16" voltageLevelId2="VL_HV_vsc" node2="14" p1="219.5082669521478" q1="2.1871931758726157" p2="-219.17554599524377" q2="2.483149626816328" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="400.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L23" r="1.0" x="15.0" b1="1.108E-6" b2="1.108E-6" voltageLevelId1="VL_2W_MV_HV_HV" node1="18" voltageLevelId2="VL_HV_vsc" node2="16" p1="219.5082669521478" q1="2.1871931758726157" p2="-219.17554599524377" q2="2.483149626816328" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="400.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L_DE_BE_1" r="1.0" x="15.0" b1="1.108E-6" b2="1.108E-6" voltageLevelId1="VL_HV_vsc" node1="18" voltageLevelId2="VL_DE_2" node2="1" p1="-8.823976556571722" q1="18.541587351887756" p2="8.826937856795055" q2="-18.81655690340357" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="100.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L_DE_BE_2" r="1.0" x="15.0" b1="1.108E-6" b2="1.108E-6" voltageLevelId1="VL_HV_gen" node1="14" voltageLevelId2="VL_DE_1" node2="4" p1="98.97714907357332" q1="12.512587596590663" p2="-98.9081942924548" q2="-11.797632976632027" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="200.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L_DE_DE_1" r="0.8" x="8.8" b1="3.4626E-7" b2="3.4626E-7" voltageLevelId1="VL_DE_1" node1="6" voltageLevelId2="VL_DE_2" node2="3" p1="8.829350552151947" q1="-18.889531287755666" p2="-8.826937856794524" q2="18.816556903407825" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="100.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L_FR_FR_1" r="0.8" x="8.8" b1="3.4626E-7" b2="3.4626E-7" voltageLevelId1="VL_FR_1" node1="4" voltageLevelId2="VL_FR_2" node2="1" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="1000.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L_NL_1_2" r="0.8" x="8.8" b1="3.4626E-7" b2="3.4626E-7" voltageLevelId1="VL_NL_380" node1="42" voltageLevelId2="VL_NL_2_380" node2="24" p1="-3.942563878130656" q1="0.30889645973104507" p2="3.942650707033124" q2="-0.4079412298267471" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="100.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L_NL_1_3" r="0.8" x="8.8" b1="3.4626E-7" b2="3.4626E-7" voltageLevelId1="VL_NL_380" node1="44" voltageLevelId2="VL_NL_3_380" node2="4" p1="11.907179320441408" q1="1.873168342410736" p2="-11.906373339854808" q2="-1.9642841543211016" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="100.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L_NL_1_4" r="1.0" x="15.0" b1="1.108E-6" b2="1.108E-6" voltageLevelId1="VL_NL_2_380" node1="26" voltageLevelId2="VL_NL_3_380" node2="6" p1="9.291051120065763" q1="0.9858595535305881" p2="-9.290444218306257" q2="-1.296687901934747" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="100.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L_NL_1_5" r="1.0" x="15.0" b1="1.108E-6" b2="1.108E-6" voltageLevelId1="VL_NL_380" node1="46" voltageLevelId2="VL_NL_2_380" node2="28" p1="-2.321774121715503" q1="-0.004927775196961193" p2="2.3218116195060645" q2="-0.31450015794547426" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="100.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L_NL_1_6" r="1.0" x="15.0" b1="1.108E-6" b2="1.108E-6" voltageLevelId1="VL_NL_380" node1="48" voltageLevelId2="VL_NL_3_380" node2="8" p1="6.969554315212978" q1="1.1386761374382104" p2="-6.969206245720824" q2="-1.4533869698551982" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="100.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L_NL_1_7" r="4.8" x="20.5" b1="9.9174E-6" b2="9.9174E-6" voltageLevelId1="VL_NL_2_MV" node1="4" voltageLevelId2="VL_NL_3_MV" node2="4" p1="1.8378835117768988" q1="-0.5778088548549232" p2="-1.837547544553684" q2="-0.38054643096403007" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="100.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L_NL_4_2" r="1.0" x="15.0" b1="1.108E-6" b2="1.108E-6" voltageLevelId1="VL_NL_4_380" node1="4" voltageLevelId2="VL_NL_2_380" node2="32" p1="10.000717291726996" q1="1.691273149551908" p2="-9.999999999999854" q2="-1.9999999999979656" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="100.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L_NL_4_3" r="1.0" x="15.0" b1="1.108E-6" b2="1.108E-6" voltageLevelId1="VL_NL_4_380" node1="6" voltageLevelId2="VL_NL_3_380" node2="10" p1="-20.00072557880286" q1="-3.3719360891852976" p2="20.003571057302473" q2="3.094896723140669" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="100.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L_NL_5_1" r="1.0" x="15.0" b1="1.108E-6" b2="1.108E-6" voltageLevelId1="VL_NL_5_380" node1="1" voltageLevelId2="VL_GB_1_380" node2="1" p1="0.004220605000821387" q1="-2.1808585954673054" p2="-0.004192339019768973" q2="1.8610694291149537" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="100.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L_NL_5_ROOT" r="1.0" x="15.0" b1="1.108E-6" b2="1.108E-6" voltageLevelId1="VL_NL_380" node1="50" voltageLevelId2="VL_NL_5_380" node2="3" p1="0.004258536547130376" q1="-2.500357815986831" p2="-0.004220605000821387" q2="2.1808585954673054" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="100.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L_NL_5_2" r="1.0" x="15.0" b1="1.108E-6" b2="1.108E-6" voltageLevelId1="VL_GB_1_380" node1="3" voltageLevelId2="VL_GB_2_380" node2="1" p1="-9.995807660980201" q1="-1.8610694291149537" p2="9.996518992461937" q2="1.5513802089081952" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="100.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L_NL_5_3" r="1.0" x="15.0" b1="1.108E-6" b2="1.108E-6" voltageLevelId1="VL_GB_2_380" node1="3" voltageLevelId2="VL_GB_3_380" node2="1" p1="-9.996518992461848" q1="-1.5513802089096174" p2="9.997223448226459" q2="1.241440414339202" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="100.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L_NL_5_4" r="1.0" x="15.0" b1="1.108E-6" b2="1.108E-6" voltageLevelId1="VL_GB_3_380" node1="3" voltageLevelId2="VL_GB_4_380" node2="1" p1="-9.99722344822637" q1="-1.241440414336357" p2="9.997922401927262" q2="0.9312912515319618" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="100.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L_NL_5_5" r="1.0" x="15.0" b1="1.108E-6" b2="1.108E-6" voltageLevelId1="VL_GB_4_380" node1="3" voltageLevelId2="VL_GB_5_380" node2="1" p1="-9.99792240192744" q1="-0.9312912515333844" p2="9.99861722814546" q2="0.6209739544861471" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="100.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L_NL_5_6" r="1.0" x="15.0" b1="1.108E-6" b2="1.108E-6" voltageLevelId1="VL_GB_5_380" node1="3" voltageLevelId2="VL_GB_6_380" node2="1" p1="-9.998617228145548" q1="-0.6209739544875699" p2="9.999309302206866" q2="0.3105297795605856" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="100.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="L_NL_5_7" r="1.0" x="15.0" b1="1.108E-6" b2="1.108E-6" voltageLevelId1="VL_GB_6_380" node1="3" voltageLevelId2="VL_GB_7_380" node2="1" p1="-9.999309302206688" q1="-0.31052977955916256" p2="10.000000000000158" q2="0.0" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="100.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:line id="LINE_out_of_service" r="4.8" x="20.5" b1="9.9174E-6" b2="9.9174E-6" voltageLevelId1="VL_MV_load" node1="50" voltageLevelId2="VL_2W_MV_HV_MV" node2="50" selectedOperationalLimitsGroupIds1="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="1000.0"/>
        </iidm:operationalLimitsGroup1>
    </iidm:line>
    <iidm:tieLine id="Tie_NL_BE_1" boundaryLineId1="Dangling_NL_BE_1_NL" boundaryLineId2="Dangling_NL_BE_1_BE"/>
    <iidm:tieLine id="Tie_NL_BE_2" boundaryLineId1="Dangling_NL_BE_2_NL" boundaryLineId2="Dangling_NL_BE_2_BE"/>
    <iidm:tieLine id="Tie_NL_4_1" boundaryLineId1="Dangling_NL_4_1" boundaryLineId2="Dangling_NL_4_1_remote"/>
    <iidm:tieLine id="Dangling_outbound + Dangling_ch_inbound" boundaryLineId1="Dangling_outbound" boundaryLineId2="Dangling_ch_inbound"/>
    <iidm:hvdcLine id="HVDC_LCC" r="1.0" nominalV="380.0" convertersMode="SIDE_1_RECTIFIER_SIDE_2_INVERTER" activePowerSetpoint="75.0" maxP="300.0" converterStation1="LCC1" converterStation2="LCC2"/>
    <iidm:hvdcLine id="HVDC_VSC" r="1.0" nominalV="380.0" convertersMode="SIDE_1_RECTIFIER_SIDE_2_INVERTER" activePowerSetpoint="50.0" maxP="300.0" converterStation1="VSC_A" converterStation2="VSC_B"/>
    <iidm:extension id="L_NL_5_ROOT">
        <cp:position>
            <cp:feeder1 name="L_NL_5_ROOT" order="36" direction="TOP"/>
            <cp:feeder2 name="L_NL_5_ROOT" order="20" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="GEN_MV">
        <cp:position>
            <cp:feeder name="GEN_MV" order="10" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_GB_4_380_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="LCC2">
        <cp:position>
            <cp:feeder name="LCC2" order="45" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="LCC1">
        <cp:position>
            <cp:feeder name="LCC1" order="45" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_MV_svc_2_1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="GEN_NL">
        <cp:position>
            <cp:feeder name="GEN_NL" order="10" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_GB_7_380_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_2W_MV_HV_MV_INT_2_1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_NL_3W_2_MV_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_NL_3_380_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="Dangling_NL_BE_1_NL">
        <cp:position>
            <cp:feeder name="Dangling_NL_BE_1_NL" order="30" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_GB_1_380_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_2W_MV_HV_MV_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="2W_MV_HV_PST">
        <cp:position>
            <cp:feeder1 name="2W_MV_HV_PST" order="50" direction="BOTTOM"/>
            <cp:feeder2 name="2W_MV_HV_PST" order="50" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_2W_MV_HV_HV_2_1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_NL_2_MV_1_2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
    </iidm:extension>
    <iidm:extension id="VL_NL_2_MV_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_NL_3W_2_LV_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="SHUNT_MV_svc">
        <cp:position>
            <cp:feeder name="SHUNT_MV_svc" order="50" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="Dangling_NL_BE_1_BE">
        <cp:position>
            <cp:feeder name="Dangling_NL_BE_1_BE" order="30" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="TESTGRID_NODE_BREAKER_HVDC_BAT_SVC_3W_TRAFO">
        <reft:referenceTerminals>
            <reft:referenceTerminal id="VL_HV_gen_1_1"/>
        </reft:referenceTerminals>
    </iidm:extension>
    <iidm:extension id="VL_2W_MV_HV_MV_3_1">
        <bbsp:busbarSectionPosition busbarIndex="3" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_GB_NL_4_REMOTE_380_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="GEN_HV">
        <cp:position>
            <cp:feeder name="GEN_HV" order="10" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L1">
        <cp:position>
            <cp:feeder1 name="L1" order="1" direction="TOP"/>
            <cp:feeder2 name="L1" order="1" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L2">
        <cp:position>
            <cp:feeder1 name="L2" order="1" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L3">
        <cp:position>
            <cp:feeder1 name="L3" order="1" direction="TOP"/>
            <cp:feeder2 name="L3" order="1" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L4">
        <cp:position>
            <cp:feeder2 name="L4" order="1" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L5">
        <cp:position>
            <cp:feeder1 name="L5" order="1" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L6">
        <cp:position>
            <cp:feeder1 name="L6" order="1" direction="TOP"/>
            <cp:feeder2 name="L6" order="1" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_MV_load_2_1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="L8">
        <cp:position>
            <cp:feeder1 name="L8" order="1" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_MV_load_2_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="2"/>
    </iidm:extension>
    <iidm:extension id="VL_NL_3W_1_MV_2_1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="L_NL_4_3">
        <cp:position>
            <cp:feeder1 name="L_NL_4_3" order="20" direction="TOP"/>
            <cp:feeder2 name="L_NL_4_3" order="34" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L_NL_4_2">
        <cp:position>
            <cp:feeder1 name="L_NL_4_2" order="10" direction="TOP"/>
            <cp:feeder2 name="L_NL_4_2" order="34" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="load_LV_load">
        <cp:position>
            <cp:feeder name="load_LV_load" order="20" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_HV_gen_2_1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_3W_HV_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_3W_HV_1_2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
    </iidm:extension>
    <iidm:extension id="VL_NL_4_380_2_1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_NL_4_70_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_DE_1_1_2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
    </iidm:extension>
    <iidm:extension id="VL_DE_1_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_NL_380_2_1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="L_NL_5_6">
        <cp:position>
            <cp:feeder1 name="L_NL_5_6" order="20" direction="TOP"/>
            <cp:feeder2 name="L_NL_5_6" order="10" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L_NL_5_7">
        <cp:position>
            <cp:feeder1 name="L_NL_5_7" order="20" direction="TOP"/>
            <cp:feeder2 name="L_NL_5_7" order="10" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L_NL_5_4">
        <cp:position>
            <cp:feeder1 name="L_NL_5_4" order="20" direction="TOP"/>
            <cp:feeder2 name="L_NL_5_4" order="10" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L_NL_5_5">
        <cp:position>
            <cp:feeder1 name="L_NL_5_5" order="20" direction="TOP"/>
            <cp:feeder2 name="L_NL_5_5" order="10" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L_NL_5_2">
        <cp:position>
            <cp:feeder1 name="L_NL_5_2" order="20" direction="TOP"/>
            <cp:feeder2 name="L_NL_5_2" order="10" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L_NL_5_3">
        <cp:position>
            <cp:feeder1 name="L_NL_5_3" order="20" direction="TOP"/>
            <cp:feeder2 name="L_NL_5_3" order="10" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L_NL_5_1">
        <cp:position>
            <cp:feeder1 name="L_NL_5_1" order="10" direction="TOP"/>
            <cp:feeder2 name="L_NL_5_1" order="10" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="BAT_LV">
        <cp:position>
            <cp:feeder name="BAT_LV" order="30" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="Dangling_ch_inbound">
        <cp:position>
            <cp:feeder name="Dangling_ch_inbound" order="1" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="GEN_NL_2">
        <cp:position>
            <cp:feeder name="GEN_NL_2" order="10" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L_DE_BE_1">
        <cp:position>
            <cp:feeder1 name="L_DE_BE_1" order="2" direction="TOP"/>
            <cp:feeder2 name="L_DE_BE_1" order="1" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L_DE_BE_2">
        <cp:position>
            <cp:feeder1 name="L_DE_BE_2" order="2" direction="TOP"/>
            <cp:feeder2 name="L_DE_BE_2" order="2" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_3W_MV_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="load_VL_MV_svc">
        <cp:position>
            <cp:feeder name="load_VL_MV_svc" order="30" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_DE_2_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_GB_6_380_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="DE_1_PST">
        <cp:position>
            <cp:feeder1 name="DE_1_PST" order="40" direction="BOTTOM"/>
            <cp:feeder2 name="DE_1_PST" order="40" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L_DE_DE_1">
        <cp:position>
            <cp:feeder2 name="L_DE_DE_1" order="2" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_MV_2_1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_MV_2_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="2"/>
    </iidm:extension>
    <iidm:extension id="VL_2W_MV_HV_HV_2_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="2"/>
    </iidm:extension>
    <iidm:extension id="2W_3W_MV_HV">
        <cp:position>
            <cp:feeder1 name="2W_3W_MV_HV" order="35" direction="BOTTOM"/>
            <cp:feeder2 name="2W_3W_MV_HV" order="5" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="2W_MV_LV">
        <cp:position>
            <cp:feeder1 name="2W_MV_LV" order="35" direction="BOTTOM"/>
            <cp:feeder2 name="2W_MV_LV" order="5" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_3W_LV_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_3W_LV_1_2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
    </iidm:extension>
    <iidm:extension id="VL_GB_3_380_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="Dangling_NL_4_1_remote">
        <cp:position>
            <cp:feeder name="Dangling_NL_4_1_remote" order="10" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="load_HV_vsc">
        <cp:position>
            <cp:feeder name="load_HV_vsc" order="20" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="load_NL_2">
        <cp:position>
            <cp:feeder name="load_NL_2" order="20" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L16">
        <cp:position>
            <cp:feeder1 name="L16" order="1" direction="TOP"/>
            <cp:feeder2 name="L16" order="1" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L18">
        <cp:position>
            <cp:feeder1 name="L18" order="1" direction="TOP"/>
            <cp:feeder2 name="L18" order="1" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VSC_A">
        <cp:position>
            <cp:feeder name="VSC_A" order="60" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VSC_B">
        <cp:position>
            <cp:feeder name="VSC_B" order="60" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="load_NL">
        <cp:position>
            <cp:feeder name="load_NL" order="20" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="load_MV">
        <cp:position>
            <cp:feeder name="load_MV" order="20" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_NL_2_380_2_1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_2W_MV_LV_MV_2_1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_NL_3W_1_LV_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_CH_1_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_HV_gen_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_2W_MV_HV_MV_INT_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_NL_3_MV_1_2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
    </iidm:extension>
    <iidm:extension id="VL_NL_3_MV_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_2W_MV_LV_LV_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_2W_MV_LV_LV_1_2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
    </iidm:extension>
    <iidm:extension id="Dangling_outbound">
        <cp:position>
            <cp:feeder name="Dangling_outbound" order="60" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_NL_2_380_3_1">
        <bbsp:busbarSectionPosition busbarIndex="3" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_MV_svc_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_2W_MV_HV_MV_2_1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_NL_3W_2_MV_2_1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_NL_3_380_2_1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="STATCOM_HV">
        <cp:position>
            <cp:feeder name="STATCOM_HV" order="55" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="Dangling_NL_BE_2_NL">
        <cp:position>
            <cp:feeder name="Dangling_NL_BE_2_NL" order="31" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L_FR_FR_1">
        <cp:position>
            <cp:feeder1 name="L_FR_FR_1" order="1" direction="TOP"/>
            <cp:feeder2 name="L_FR_FR_1" order="1" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_NL_5_380_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="GEN_GB_deep_island">
        <cp:position>
            <cp:feeder name="GEN_GB_deep_island" order="20" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_NL_3W_1_MV_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_HV_gen">
        <slt:slackTerminal id="VL_HV_gen_1_1"/>
    </iidm:extension>
    <iidm:extension id="L_NL_1_7">
        <cp:position>
            <cp:feeder1 name="L_NL_1_7" order="33" direction="TOP"/>
            <cp:feeder2 name="L_NL_1_7" order="30" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L_NL_1_4">
        <cp:position>
            <cp:feeder1 name="L_NL_1_4" order="33" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L_NL_1_2">
        <cp:position>
            <cp:feeder1 name="L_NL_1_2" order="32" direction="TOP"/>
            <cp:feeder2 name="L_NL_1_2" order="30" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="L_NL_1_3">
        <cp:position>
            <cp:feeder1 name="L_NL_1_3" order="33" direction="TOP"/>
            <cp:feeder2 name="L_NL_1_3" order="30" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="load_2W_MV_LV_LV">
        <cp:position>
            <cp:feeder name="load_2W_MV_LV_LV" order="20" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="Dangling_NL_BE_2_BE">
        <cp:position>
            <cp:feeder name="Dangling_NL_BE_2_BE" order="30" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="load_HV_gen">
        <cp:position>
            <cp:feeder name="load_HV_gen" order="20" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="MV_load_PST_no_limit">
        <cp:position>
            <cp:feeder1 name="MV_load_PST_no_limit" order="50" direction="BOTTOM"/>
            <cp:feeder2 name="MV_load_PST_no_limit" order="50" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_LV_load_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_MV_load_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_MV_load_1_2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
    </iidm:extension>
    <iidm:extension id="VL_3W_HV_2_1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_3W_HV_2_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="2"/>
    </iidm:extension>
    <iidm:extension id="2W_MV_HV_1">
        <cp:position>
            <cp:feeder1 name="2W_MV_HV_1" order="35" direction="BOTTOM"/>
            <cp:feeder2 name="2W_MV_HV_1" order="5" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="2W_NL_380_2_380_1">
        <cp:position>
            <cp:feeder1 name="2W_NL_380_2_380_1" order="35" direction="BOTTOM"/>
            <cp:feeder2 name="2W_NL_380_2_380_1" order="5" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="load_MV_load">
        <cp:position>
            <cp:feeder name="load_MV_load" order="20" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_GB_5_380_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="2W_NL_380_3_380_1">
        <cp:position>
            <cp:feeder1 name="2W_NL_380_3_380_1" order="35" direction="BOTTOM"/>
            <cp:feeder2 name="2W_NL_380_3_380_1" order="5" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_HV_vsc_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_HV_vsc_1_2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
    </iidm:extension>
    <iidm:extension id="VL_3W_MV_2_1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_MV_1_2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
    </iidm:extension>
    <iidm:extension id="VL_MV_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_FR_2_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_HV_vsc_2_1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_HV_vsc_2_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="2"/>
    </iidm:extension>
    <iidm:extension id="FR_1_PST">
        <cp:position>
            <cp:feeder2 name="FR_1_PST" order="40" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_NL_4_380_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_NL_380_1_2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
    </iidm:extension>
    <iidm:extension id="VL_NL_380_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_NL_4_220_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_FR_1_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_FR_1_1_2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
    </iidm:extension>
    <iidm:extension id="Dangling_NL_4_1">
        <cp:position>
            <cp:feeder name="Dangling_NL_4_1" order="30" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_2W_MV_HV_HV_1_2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
    </iidm:extension>
    <iidm:extension id="VL_2W_MV_HV_HV_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="load_3W_LV">
        <cp:position>
            <cp:feeder name="load_3W_LV" order="30" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_GB_2_380_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="SHUNT_HV_CAP">
        <cp:position>
            <cp:feeder name="SHUNT_HV_CAP" order="40" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VL_NL_380_3_1">
        <bbsp:busbarSectionPosition busbarIndex="3" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_NL_2_380_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="VL_2W_MV_LV_MV_1_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
    </iidm:extension>
</iidm:network>
