
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
      
      
      
      
        <link rel="prev" href="../pypowsybl/merge_ucte_with_cgmes/">
      
      
        <link rel="next" href="../contingency_from_power_factory/">
      
      
        
      
      
      <link rel="icon" href="../../illustrations/toop-icon.svg">
      <meta name="generator" content="zensical-0.1.1">
    
    
      
        <title>Network Graph for Topologies - Topology Optimizer</title>
      
    
    
      
        
      
      <link rel="stylesheet" href="../../assets/stylesheets/classic/main.0006804e.min.css">
      
        
          
        
        <link rel="stylesheet" href="../../assets/stylesheets/classic/palette.813d4b3f.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,500,500i,700,700i%7CRoboto+Mono:400,400i,700,700i&amp;display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../../stylesheets/extra.css">
    
    <script>__md_scope=new URL("../..",location),__md_scope.pathname.endsWith("/")||(__md_scope=new URL(__md_scope.pathname+"/",location)),__md_hash=e=>[...e].reduce(((e,t)=>(e<<5)-e+t.charCodeAt(0)),0),__md_get=(e,t=localStorage,_=__md_scope)=>JSON.parse(t.getItem(_.pathname+"."+e)),__md_set=(e,t,_=localStorage,a=__md_scope)=>{try{_.setItem(a.pathname+"."+e,JSON.stringify(t))}catch(e){}},document.documentElement.setAttribute("data-platform",navigator.platform)</script>
    
      

    
    
  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="custom" data-md-color-accent="custom">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer" aria-hidden="true"></label>
    <div data-md-component="skip">
      <a href="#__skip" class="md-skip">
        Skip to content
      </a>
    </div>
    <div data-md-component="announce">
      
    </div>
    
      <div data-md-color-scheme="default" data-md-component="outdated" hidden>
        
          <aside class="md-banner md-banner--warning">
            <div class="md-banner__inner md-grid md-typeset">
              
  You're not viewing the latest version.
  
<a href="../../.."> 
    
<strong>Click here to go to latest.</strong>
  
</a>

            </div>
            <script>var el=document.querySelector("[data-md-component=outdated]"),base=new URL("../..",location),outdated=__md_get("__outdated",sessionStorage,base);!0===outdated&&el&&(el.hidden=!1)</script>
          </aside>
        
      </div>
    
    
      

<header class="md-header" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../.." title="Topology Optimizer" class="md-header__button md-logo" aria-label="Topology Optimizer" data-md-component="logo">
      
  <img src="../../illustrations/toop-logo-white.png" alt="Topology Optimizer">

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
      <span class="md-visually-hidden">Navigation</span>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Topology Optimizer
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Network Graph for Topologies
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="none" data-md-color-scheme="default" data-md-color-primary="custom" data-md-color-accent="custom"  aria-label="Switch to dark mode"  type="radio" name="__palette" id="__palette_0">
    
      <label class="md-header__button md-icon" title="Switch to dark mode" for="__palette_1" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a4 4 0 0 0-4 4 4 4 0 0 0 4 4 4 4 0 0 0 4-4 4 4 0 0 0-4-4m0 10a6 6 0 0 1-6-6 6 6 0 0 1 6-6 6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
    
    
    
    <input class="md-option" data-md-color-media="none" data-md-color-scheme="slate" data-md-color-primary="custom" data-md-color-accent="custom"  aria-label="Switch to light mode"  type="radio" name="__palette" id="__palette_1">
    
      <label class="md-header__button md-icon" title="Switch to light mode" for="__palette_0" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 18c-.89 0-1.74-.2-2.5-.55C11.56 16.5 13 14.42 13 12s-1.44-4.5-3.5-5.45C10.26 6.2 11.11 6 12 6a6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
          <span class="md-visually-hidden">Search</span>
        </label>
        <div class="md-search" data-md-component="search" role="dialog" aria-label="Search">
  <button type="button" class="md-search__button">
    Search
  </button>
</div>
      
    
    <div class="md-header__source">
      
        <a href="https://github.com/eliagroup/ToOp" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512"><!--! Font Awesome Free 7.3.1 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2026 Fonticons, Inc.--><path fill="currentColor" d="M216.5 362.5c-66-8-112.5-55.5-112.5-117 0-25 9-52 24-70-6.5-16.5-5.5-51.5 2-66 20-2.5 47 8 63 22.5 19-6 39-9 63.5-9s44.5 3 62.5 8.5c15.5-14 43-24.5 63-22 7 13.5 8 48.5 1.5 65.5 16 19 24.5 44.5 24.5 70.5 0 61.5-46.5 108-113.5 116.5 17 11 28.5 35 28.5 62.5v52c0 15 12.5 23.5 27.5 17.5C441 459.5 512 369 512 257 512 115.5 397 0 255.5 0S0 115.5 0 257c0 111 70.5 203 165.5 237.5 13.5 5 26.5-4 26.5-17.5v-40c-7 3-16 5-24 5-33 0-52.5-18-66.5-51.5-5.5-13.5-11.5-21.5-23-23-6-.5-8-3-8-6 0-6 10-10.5 20-10.5 14.5 0 27 9 40 27.5 10 14.5 20.5 21 33 21s20.5-4.5 32-16c8.5-8.5 15-16 21-21"/></svg>
  </div>
  <div class="md-source__repository">
    EliaGroup-OpenSource/ToOp
  </div>
</a>
      
    </div>
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
            
<nav class="md-tabs" aria-label="Tabs" data-md-component="tabs">
  <div class="md-grid">
    <ul class="md-tabs__list">
      
        
  
  
  
  
    
      
    
    
    
      <li class="md-tabs__item">
        <a href="../.." class="md-tabs__link">
          
  
  Getting started

        </a>
      </li>
    
  

      
        
  
  
  
    
  
  
    
      
    
    
    
      <li class="md-tabs__item md-tabs__item--active">
        <a href="../intro/" class="md-tabs__link">
          
  
  Importer

        </a>
      </li>
    
  

      
        
  
  
  
  
    
      
    
    
    
      <li class="md-tabs__item">
        <a href="../../dc_solver/intro/" class="md-tabs__link">
          
  
  DC Solver

        </a>
      </li>
    
  

      
        
  
  
  
  
    
      
    
    
    
      <li class="md-tabs__item">
        <a href="../../topology_optimizer/intro/" class="md-tabs__link">
          
  
  Topology Optimizer

        </a>
      </li>
    
  

      
        
  
  
  
  
    
      
    
    
    
      <li class="md-tabs__item">
        <a href="../../interfaces/intro/" class="md-tabs__link">
          
  
  Interfaces

        </a>
      </li>
    
  

      
        
  
  
  
  
    
      
    
    
    
      <li class="md-tabs__item">
        <a href="../../grid_helpers/intro/" class="md-tabs__link">
          
  
  Grid Helpers

        </a>
      </li>
    
  

      
        
  
  
  
  
    
      
    
    
    
      <li class="md-tabs__item">
        <a href="../../contingency_analysis/intro/" class="md-tabs__link">
          
  
  Contingency Analysis

        </a>
      </li>
    
  

      
        
  
  
  
  
    <li class="md-tabs__item">
      <a href="../../contribution_guide/" class="md-tabs__link">
        
  
  Contribution Guide

      </a>
    </li>
  

      
        
  
  
  
  
    
      
    
    
    
      <li class="md-tabs__item">
        <a href="../../benchmark/" class="md-tabs__link">
          
  
  Benchmark

        </a>
      </li>
    
  

      
        
  
  
  
  
    <li class="md-tabs__item">
      <a href="../../wall_of_shame/" class="md-tabs__link">
        
  
  Wall Of Shame

      </a>
    </li>
  

      
        
  
  
  
  
    <li class="md-tabs__item">
      <a href="../../changelog/" class="md-tabs__link">
        
  
  Changelog

      </a>
    </li>
  

      
    </ul>
  </div>
</nav>
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    


  


<nav class="md-nav md-nav--primary md-nav--lifted" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../.." title="Topology Optimizer" class="md-nav__button md-logo" aria-label="Topology Optimizer" data-md-component="logo">
      
  <img src="../../illustrations/toop-logo-white.png" alt="Topology Optimizer">

    </a>
    Topology Optimizer
  </label>
  
    <div class="md-nav__source">
      <a href="https://github.com/eliagroup/ToOp" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512"><!--! Font Awesome Free 7.3.1 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2026 Fonticons, Inc.--><path fill="currentColor" d="M216.5 362.5c-66-8-112.5-55.5-112.5-117 0-25 9-52 24-70-6.5-16.5-5.5-51.5 2-66 20-2.5 47 8 63 22.5 19-6 39-9 63.5-9s44.5 3 62.5 8.5c15.5-14 43-24.5 63-22 7 13.5 8 48.5 1.5 65.5 16 19 24.5 44.5 24.5 70.5 0 61.5-46.5 108-113.5 116.5 17 11 28.5 35 28.5 62.5v52c0 15 12.5 23.5 27.5 17.5C441 459.5 512 369 512 257 512 115.5 397 0 255.5 0S0 115.5 0 257c0 111 70.5 203 165.5 237.5 13.5 5 26.5-4 26.5-17.5v-40c-7 3-16 5-24 5-33 0-52.5-18-66.5-51.5-5.5-13.5-11.5-21.5-23-23-6-.5-8-3-8-6 0-6 10-10.5 20-10.5 14.5 0 27 9 40 27.5 10 14.5 20.5 21 33 21s20.5-4.5 32-16c8.5-8.5 15-16 21-21"/></svg>
  </div>
  <div class="md-source__repository">
    EliaGroup-OpenSource/ToOp
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1" >
        
          
          <label class="md-nav__link" for="__nav_1" id="__nav_1_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
  Getting started

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        
          <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_1_label" aria-expanded="false">
            <label class="md-nav__title" for="__nav_1">
              <span class="md-nav__icon md-icon"></span>
              
  
  Getting started

            </label>
            <ul class="md-nav__list" data-md-scrollfix>
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../.." class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Introduction

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../tour/index.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Interactive tour

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../installation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Installation

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../quickstart/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Quickstart

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../glossary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Glossary

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../usage/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Usage

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../how_it_works/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  How it works

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_8" >
        
          
          <label class="md-nav__link" for="__nav_1_8" id="__nav_1_8_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
  Code Reference

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        
          <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_8_label" aria-expanded="false">
            <label class="md-nav__title" for="__nav_1_8">
              <span class="md-nav__icon md-icon"></span>
              
  
  Code Reference

            </label>
            <ul class="md-nav__list" data-md-scrollfix>
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_importer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Importer

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_dc_solver/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  DC Solver

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_topology_optimizer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Topology Optimizer

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_interfaces/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Interfaces

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_grid_helpers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Grid Helpers

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_contingency_analysis/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Contingency Analysis

    
  </span>
  
  

      </a>
    </li>
  

                
              
            </ul>
          </nav>
        
      
    </li>
  

                
              
            </ul>
          </nav>
        
      
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
    
    
      
        
        
      
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2" checked>
        
          
          <label class="md-nav__link" for="__nav_2" id="__nav_2_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
  Importer

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        
          <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_2_label" aria-expanded="true">
            <label class="md-nav__title" for="__nav_2">
              <span class="md-nav__icon md-icon"></span>
              
  
  Importer

            </label>
            <ul class="md-nav__list" data-md-scrollfix>
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../intro/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Importer

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../pandapower/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Pandapower import

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../pypowsybl/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  PyPowSyBl import

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../pypowsybl/artificial_limits/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Artificial limits

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../pypowsybl/merge_ucte_with_cgmes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Merging UCTE and CGMES Networks with pypowsybl

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      
        <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
  Network Graph for Topologies

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="././" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
  Network Graph for Topologies

    
  </span>
  
  

      </a>
      
        


<nav class="md-nav md-nav--secondary" aria-label="On this page">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      On this page
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#motivation" class="md-nav__link">
    <span class="md-ellipsis">
      <span class="md-typeset">
        Motivation
      </span>
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#topology-evolution" class="md-nav__link">
    <span class="md-ellipsis">
      <span class="md-typeset">
        Topology Evolution
      </span>
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#core-concepts" class="md-nav__link">
    <span class="md-ellipsis">
      <span class="md-typeset">
        Core Concepts
      </span>
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#workflow-from-a-grid-model-to-the-asset-topology" class="md-nav__link">
    <span class="md-ellipsis">
      <span class="md-typeset">
        Workflow: From a Grid Model to the Asset Topology
      </span>
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#missing-features-limitations" class="md-nav__link">
    <span class="md-ellipsis">
      <span class="md-typeset">
        Missing Features / Limitations
      </span>
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../contingency_from_power_factory/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Contingency Import and Matching

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../worker/worker/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Importer worker

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../exporter/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Exporter

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_10" >
        
          
          <label class="md-nav__link" for="__nav_2_10" id="__nav_2_10_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
  Code Reference

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        
          <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_10_label" aria-expanded="false">
            <label class="md-nav__title" for="__nav_2_10">
              <span class="md-nav__icon md-icon"></span>
              
  
  Code Reference

            </label>
            <ul class="md-nav__list" data-md-scrollfix>
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_importer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Importer

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_dc_solver/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  DC Solver

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_topology_optimizer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Topology Optimizer

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_interfaces/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Interfaces

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_grid_helpers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Grid Helpers

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_contingency_analysis/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Contingency Analysis

    
  </span>
  
  

      </a>
    </li>
  

                
              
            </ul>
          </nav>
        
      
    </li>
  

                
              
            </ul>
          </nav>
        
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" >
        
          
          <label class="md-nav__link" for="__nav_3" id="__nav_3_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
  DC Solver

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        
          <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="false">
            <label class="md-nav__title" for="__nav_3">
              <span class="md-nav__icon md-icon"></span>
              
  
  DC Solver

            </label>
            <ul class="md-nav__list" data-md-scrollfix>
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../dc_solver/intro/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  DC Solver

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../dc_solver/quickstart/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Quickstart

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../dc_solver/switching_distance/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Switching distance

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../dc_solver/preprocessing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Preprocessing

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../dc_solver/busbar_outage/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Busbar Outage

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../dc_solver/install_time/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Install_time Processing

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../dc_solver/loadflow_parameters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Loadflow Parameters

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_8" >
        
          
          <label class="md-nav__link" for="__nav_3_8" id="__nav_3_8_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
  Code Reference

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        
          <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_8_label" aria-expanded="false">
            <label class="md-nav__title" for="__nav_3_8">
              <span class="md-nav__icon md-icon"></span>
              
  
  Code Reference

            </label>
            <ul class="md-nav__list" data-md-scrollfix>
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_importer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Importer

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_dc_solver/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  DC Solver

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_topology_optimizer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Topology Optimizer

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_interfaces/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Interfaces

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_grid_helpers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Grid Helpers

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_contingency_analysis/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Contingency Analysis

    
  </span>
  
  

      </a>
    </li>
  

                
              
            </ul>
          </nav>
        
      
    </li>
  

                
              
            </ul>
          </nav>
        
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" >
        
          
          <label class="md-nav__link" for="__nav_4" id="__nav_4_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
  Topology Optimizer

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        
          <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="false">
            <label class="md-nav__title" for="__nav_4">
              <span class="md-nav__icon md-icon"></span>
              
  
  Topology Optimizer

            </label>
            <ul class="md-nav__list" data-md-scrollfix>
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../topology_optimizer/intro/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Topology Optimizer

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../topology_optimizer/structure/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Package Structure and Interactions

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../topology_optimizer/deepdive/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Under the Hood: Optimization Workflow

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../topology_optimizer/metrics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Metrics

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_5" >
        
          
          <label class="md-nav__link" for="__nav_4_5" id="__nav_4_5_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
  AC Validation

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        
          <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_5_label" aria-expanded="false">
            <label class="md-nav__title" for="__nav_4_5">
              <span class="md-nav__icon md-icon"></span>
              
  
  AC Validation

            </label>
            <ul class="md-nav__list" data-md-scrollfix>
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../topology_optimizer/ac/select_strategy/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Selection Strategy

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../topology_optimizer/ac/ac_loop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  AC Validation Loop

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../topology_optimizer/ac/early_stopping/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Early Stopping in the AC Validation Loop

    
  </span>
  
  

      </a>
    </li>
  

                
              
            </ul>
          </nav>
        
      
    </li>
  

                
              
                
                  
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_6" >
        
          
          <label class="md-nav__link" for="__nav_4_6" id="__nav_4_6_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
  Code Reference

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        
          <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_6_label" aria-expanded="false">
            <label class="md-nav__title" for="__nav_4_6">
              <span class="md-nav__icon md-icon"></span>
              
  
  Code Reference

            </label>
            <ul class="md-nav__list" data-md-scrollfix>
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_importer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Importer

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_dc_solver/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  DC Solver

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_topology_optimizer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Topology Optimizer

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_interfaces/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Interfaces

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_grid_helpers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Grid Helpers

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_contingency_analysis/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Contingency Analysis

    
  </span>
  
  

      </a>
    </li>
  

                
              
            </ul>
          </nav>
        
      
    </li>
  

                
              
            </ul>
          </nav>
        
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5" >
        
          
          <label class="md-nav__link" for="__nav_5" id="__nav_5_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
  Interfaces

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        
          <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_5_label" aria-expanded="false">
            <label class="md-nav__title" for="__nav_5">
              <span class="md-nav__icon md-icon"></span>
              
  
  Interfaces

            </label>
            <ul class="md-nav__list" data-md-scrollfix>
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../interfaces/intro/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  ToOp-Interfaces

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../interfaces/asset_topology/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Asset Topology

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5_3" >
        
          
          <label class="md-nav__link" for="__nav_5_3" id="__nav_5_3_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
  Code Reference

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        
          <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_5_3_label" aria-expanded="false">
            <label class="md-nav__title" for="__nav_5_3">
              <span class="md-nav__icon md-icon"></span>
              
  
  Code Reference

            </label>
            <ul class="md-nav__list" data-md-scrollfix>
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_importer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Importer

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_dc_solver/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  DC Solver

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_topology_optimizer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Topology Optimizer

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_interfaces/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Interfaces

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_grid_helpers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Grid Helpers

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_contingency_analysis/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Contingency Analysis

    
  </span>
  
  

      </a>
    </li>
  

                
              
            </ul>
          </nav>
        
      
    </li>
  

                
              
            </ul>
          </nav>
        
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6" >
        
          
          <label class="md-nav__link" for="__nav_6" id="__nav_6_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
  Grid Helpers

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        
          <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_6_label" aria-expanded="false">
            <label class="md-nav__title" for="__nav_6">
              <span class="md-nav__icon md-icon"></span>
              
  
  Grid Helpers

            </label>
            <ul class="md-nav__list" data-md-scrollfix>
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../grid_helpers/intro/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Grid Helpers

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_2" >
        
          
          <label class="md-nav__link" for="__nav_6_2" id="__nav_6_2_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
  Code Reference

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        
          <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_2_label" aria-expanded="false">
            <label class="md-nav__title" for="__nav_6_2">
              <span class="md-nav__icon md-icon"></span>
              
  
  Code Reference

            </label>
            <ul class="md-nav__list" data-md-scrollfix>
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_importer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Importer

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_dc_solver/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  DC Solver

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_topology_optimizer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Topology Optimizer

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_interfaces/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Interfaces

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_grid_helpers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Grid Helpers

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_contingency_analysis/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Contingency Analysis

    
  </span>
  
  

      </a>
    </li>
  

                
              
            </ul>
          </nav>
        
      
    </li>
  

                
              
            </ul>
          </nav>
        
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7" >
        
          
          <label class="md-nav__link" for="__nav_7" id="__nav_7_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
  Contingency Analysis

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        
          <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_7_label" aria-expanded="false">
            <label class="md-nav__title" for="__nav_7">
              <span class="md-nav__icon md-icon"></span>
              
  
  Contingency Analysis

            </label>
            <ul class="md-nav__list" data-md-scrollfix>
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../contingency_analysis/intro/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Contingency Analysis

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../contingency_analysis/cascade/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Cascade Simulation

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../contingency_analysis/propagation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Contingency Propagation

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../contingency_analysis/result_filtering/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Filtering loadflow results

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../contingency_analysis/limit_table/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Contingency analysis from the powsybl limit violation table

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../contingency_analysis/progress/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Progress reporting

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_7" >
        
          
          <label class="md-nav__link" for="__nav_7_7" id="__nav_7_7_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
  Code Reference

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        
          <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_7_label" aria-expanded="false">
            <label class="md-nav__title" for="__nav_7_7">
              <span class="md-nav__icon md-icon"></span>
              
  
  Code Reference

            </label>
            <ul class="md-nav__list" data-md-scrollfix>
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_importer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Importer

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_dc_solver/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  DC Solver

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_topology_optimizer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Topology Optimizer

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_interfaces/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Interfaces

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_grid_helpers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Grid Helpers

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_contingency_analysis/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Contingency Analysis

    
  </span>
  
  

      </a>
    </li>
  

                
              
            </ul>
          </nav>
        
      
    </li>
  

                
              
            </ul>
          </nav>
        
      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../contribution_guide/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Contribution Guide

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9" >
        
          
          <label class="md-nav__link" for="__nav_9" id="__nav_9_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
  Benchmark

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        
          <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_9_label" aria-expanded="false">
            <label class="md-nav__title" for="__nav_9">
              <span class="md-nav__icon md-icon"></span>
              
  
  Benchmark

            </label>
            <ul class="md-nav__list" data-md-scrollfix>
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../benchmark/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Benchmark

    
  </span>
  
  

      </a>
    </li>
  

                
              
                
                  
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/reference_benchmark/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Code Reference

    
  </span>
  
  

      </a>
    </li>
  

                
              
            </ul>
          </nav>
        
      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../wall_of_shame/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Wall Of Shame

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../changelog/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
  Changelog

    
  </span>
  
  

      </a>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  
                  <div class="md-sidebar__inner">
                    


<nav class="md-nav md-nav--secondary" aria-label="On this page">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      On this page
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#motivation" class="md-nav__link">
    <span class="md-ellipsis">
      <span class="md-typeset">
        Motivation
      </span>
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#topology-evolution" class="md-nav__link">
    <span class="md-ellipsis">
      <span class="md-typeset">
        Topology Evolution
      </span>
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#core-concepts" class="md-nav__link">
    <span class="md-ellipsis">
      <span class="md-typeset">
        Core Concepts
      </span>
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#workflow-from-a-grid-model-to-the-asset-topology" class="md-nav__link">
    <span class="md-ellipsis">
      <span class="md-typeset">
        Workflow: From a Grid Model to the Asset Topology
      </span>
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#missing-features-limitations" class="md-nav__link">
    <span class="md-ellipsis">
      <span class="md-typeset">
        Missing Features / Limitations
      </span>
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
              <article class="md-content__inner md-typeset">
                <a id="__skip" tabindex="-1"></a>
                
                  

  
    <a href="https://github.com/eliagroup/ToOp/edit/main/docs/importer/network_graph/index.md" title="Edit this page" class="md-content__button md-icon" rel="edit">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M10 20H6V4h7v5h5v3.1l2-2V8l-6-6H6c-1.1 0-2 .9-2 2v16c0 1.1.9 2 2 2h4zm10.2-7c.1 0 .3.1.4.2l1.3 1.3c.2.2.2.6 0 .8l-1 1-2.1-2.1 1-1c.1-.1.2-.2.4-.2m0 3.9L14.1 23H12v-2.1l6.1-6.1z"/></svg>
    </a>
  
  


<h1 id="network-graph-for-topologies">Network Graph for Topologies<a class="headerlink" href="#network-graph-for-topologies" title="Permanent link">#</a></h1>
<h2 id="motivation">Motivation<a class="headerlink" href="#motivation" title="Permanent link">#</a></h2>
<p>To use the optimizer, master asset-topology data plus runtime station snapshots are needed. The <a class="autorefs autorefs-internal" title="            toop_engine_interfaces.asset_topology" href="../../references/reference_interfaces/#toop_engine_interfaces.asset_topology">AssetTopology</a> package stores station layouts, assets, and their topological state, but productive code now separates structural master data from runtime switching state. The creation of this representation is easy if an asset is directly connected to a busbar with no additional nodes and switches in between (e.g., the UCTE Format).
In a closer-to-reality Node-Breaker Model like CGMES, assets can be connected to multiple busbars via switches and additional non-busbar-nodes. With this info we can create possible splits for the optimizer and directly translate the optimization results into switching actions on the actual grid.
The network graph model maps all important elements to the <a class="autorefs autorefs-internal" title="            toop_engine_interfaces.asset_topology" href="../../references/reference_interfaces/#toop_engine_interfaces.asset_topology">AssetTopology</a> logic and derives structural station groups independently of the current switch state.</p>
<h2 id="topology-evolution">Topology Evolution<a class="headerlink" href="#topology-evolution" title="Permanent link">#</a></h2>
<p>The network-graph pipeline feeds three related topology views:</p>
<ol>
<li><strong>Master</strong>
  <a class="autorefs autorefs-internal" title="            MasterAssetTopology" href="../../references/reference_interfaces/#toop_engine_interfaces.asset_topology.MasterAssetTopology"><code>MasterAssetTopology</code></a> stores the structural station design keyed by <code>bus_group_id</code>. It records busbars, couplers, asset references, asset bays, and structural circuit groups without live switch state.</li>
<li><strong>Runtime</strong>
  <a class="autorefs autorefs-internal" title="            RuntimeBusGroup" href="../../references/reference_interfaces/#toop_engine_interfaces.asset_topology.RuntimeBusGroup"><code>RuntimeBusGroup</code></a> snapshots add the current bus ids, coupler openness, switching tables, and runtime outage state on top of that master structure.</li>
<li><strong>Simplified</strong>
  The DC solver then projects runtime stations to the reduced node-local asset scope used for action generation and solver preprocessing.</li>
</ol>
<h2 id="core-concepts">Core Concepts<a class="headerlink" href="#core-concepts" title="Permanent link">#</a></h2>
<p>The data classes for the Network Graph:</p>
<ol>
<li>
<p><strong><a class="autorefs autorefs-internal" title="            NetworkGraphData" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.NetworkGraphData"><code>NetworkGraphData</code></a></strong>
   This class is used as a starting point. All information needed to map the elements is included in these dataframes. The graph's edges are divided into switches and branches, as the "open" state of the switch is central information to get the zero impedance connection (zero impedance connection = currently connected via closed switches).</p>
<ul>
<li><strong><a class="autorefs autorefs-internal" title="            NodeSchema" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.NodeSchema"><code>NodeSchema</code></a></strong>: Defines all the nodes.
   <a class="autorefs autorefs-internal" title="            NODE_TYPES


  
      module-attribute
  " href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.NODE_TYPES"><code>NODE_TYPES</code></a>: "busbar" a true physical busbar you can touch (but probably shouldn't)
               "node" is a connection point between elements or fictive nodes where two TSO meet (border nodes)</li>
<li><strong><a class="autorefs autorefs-internal" title="            SwitchSchema" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.SwitchSchema"><code>SwitchSchema</code></a></strong>: This is core information. If no switches are present, the mapping will do nothing.
   <a class="autorefs autorefs-internal" title="            SWITCH_TYPES


  
      module-attribute
  " href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.SWITCH_TYPES"><code>SWITCH_TYPES</code></a>: "DISCONNECTOR" (Power Switch), "BREAKER" (Non Power Switch)</li>
<li><strong><a class="autorefs autorefs-internal" title="            BranchSchema" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.BranchSchema"><code>BranchSchema</code></a></strong>: Optional. If only a substation is represented, a branch would be represented in the <a class="autorefs autorefs-internal" title="            NodeAssetSchema" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.NodeAssetSchema"><code>NodeAssetSchema</code></a> at the outer edge of the network.
   <a class="autorefs autorefs-internal" title="            BRANCH_TYPES


  
      module-attribute
  " href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.BRANCH_TYPES"><code>BRANCH_TYPES</code></a> depend on the framework you use.
   <a class="autorefs autorefs-internal" title="            BRANCH_TYPES_POWSYBL


  
      module-attribute
  " href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.BRANCH_TYPES_POWSYBL"><code>BRANCH_TYPES_POWSYBL</code></a>: "LINE", "TWO_WINDING_TRANSFORMER", "PHASE_SHIFTER", "TWO_WINDING_TRANSFORMER_WITH_TAP_CHANGER", "THREE_WINDINGS_TRANSFORMER",
   <a class="autorefs autorefs-internal" title="            BRANCH_TYPES_PANDAPOWER


  
      module-attribute
  " href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.BRANCH_TYPES_PANDAPOWER"><code>BRANCH_TYPES_PANDAPOWER</code></a>: "line", "trafo", "trafo3w", "dcline", "tcsc", "impedance"</li>
<li><strong><a class="autorefs autorefs-internal" title="            NodeAssetSchema" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.NodeAssetSchema"><code>NodeAssetSchema</code></a></strong>: Optional. Mainly used to represent node assets like generators, loads, etc. It can also be used to represent border lines of the network (either of a substation or a line leaving the network).</li>
<li><strong><a class="autorefs autorefs-internal" title="            HelperBranchSchema" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.HelperBranchSchema"><code>HelperBranchSchema</code></a></strong>: A concept mainly introduced to support the exact layout of <code>powsybl.net.get_node_breaker_topology(substation_info.voltage_level_id)</code>. For example, a <code>BusbarSection</code> in the powsybl NodeBreakerTopology is a dead-end node. The true connection hub is a helper node, where all switches are connected (again with a helper node in between).</li>
</ul>
</li>
<li>
<p><strong><a class="autorefs autorefs-internal" title="            BusbarConnectionInfo" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.BusbarConnectionInfo"><code>BusbarConnectionInfo</code></a> and </strong><a class="autorefs autorefs-internal" title="            EdgeConnectionInfo" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.EdgeConnectionInfo"><code>EdgeConnectionInfo</code></a>**
  These data classes are initialized blank. The data gets filled step by step using the <a class="autorefs autorefs-internal" title="            run_default_filter_strategy" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.run_default_filter_strategy"><code>run_default_filter_strategy</code></a>. Most of the data is used for the <a class="autorefs autorefs-internal" title="            toop_engine_interfaces.asset_topology" href="../../references/reference_interfaces/#toop_engine_interfaces.asset_topology">AssetTopology</a>, and some for tracking dependencies between the filter process.</p>
</li>
</ol>
<h2 id="workflow-from-a-grid-model-to-the-asset-topology">Workflow: From a Grid Model to the Asset Topology<a class="headerlink" href="#workflow-from-a-grid-model-to-the-asset-topology" title="Permanent link">#</a></h2>
<ol>
<li><strong>Extract the Grid or a Station into the NetworkGraphData Format:</strong></li>
<li><a class="autorefs autorefs-internal" title="            get_network_graph" href="../../references/reference_importer/#toop_engine_importer.network_graph.get_network_graph"><code>pandapower_network_to_graph</code></a></li>
<li>
<p><a class="autorefs autorefs-internal" title="            get_node_breaker_topology_graph" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.powsybl.powsybl_station_to_graph.get_node_breaker_topology_graph"><code>powsybl_station_to_graph</code></a></p>
</li>
<li>
<p><strong>Enrich NetworkGraphData with Generic Data:</strong></p>
</li>
<li>
<p>Add <a class="autorefs autorefs-internal" title="            set_all_weights" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.set_all_weights"><code>filter_weights</code></a> to NetworkGraphData – preparation for the filter process.
     Sets weights based on the three DataFrames:</p>
<ul>
<li><a class="autorefs autorefs-internal" title="            NetworkGraphData" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.NetworkGraphData"><code>NetworkGraphData.branches</code></a></li>
<li><a class="autorefs autorefs-internal" title="            NetworkGraphData" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.NetworkGraphData"><code>NetworkGraphData.switches</code></a></li>
<li><a class="autorefs autorefs-internal" title="            NetworkGraphData" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.NetworkGraphData"><code>NetworkGraphData.helper_branches</code></a></li>
</ul>
</li>
<li>
<p><strong>Generate the Graph:</strong>
  A <code>networkx.Graph</code> is generated based on the <a class="autorefs autorefs-internal" title="            NetworkGraphData" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.NetworkGraphData"><code>NetworkGraphData</code></a> class. <a class="autorefs autorefs-internal" title="            BusbarConnectionInfo" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.BusbarConnectionInfo"><code>BusbarConnectionInfo</code></a> (node only) and <a class="autorefs autorefs-internal" title="            EdgeConnectionInfo" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.EdgeConnectionInfo"><code>EdgeConnectionInfo</code></a> (edge only) are initialized for all elements.</p>
</li>
<li>
<p>Add a Substation ID if missing (pandapower has no substation logic, but CGMES import does).</p>
</li>
<li>
<p><strong>Run <a class="autorefs autorefs-internal" title="            run_default_filter_strategy" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.run_default_filter_strategy"><code>run_default_filter_strategy</code></a>:</strong>
   Here the mapping logic is implemented. The order of these steps is important, as there are dependencies between the steps.</p>
</li>
<li><strong><a class="autorefs autorefs-internal" title="            set_switch_busbar_connection_info" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.set_switch_busbar_connection_info"><code>set_switch_busbar_connection_info</code></a></strong>
     Sets a filter value <code>busbar_weight</code>. It is applied to all switches directly connected to a busbar and is used as an indicator during the shortest path calculation to indicate that a busbar has been found.</li>
<li>
<p><strong><a class="autorefs autorefs-internal" title="            set_bay_weights" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.set_bay_weights"><code>set_bay_weights</code></a></strong>
     The mapping of bays is a core functionality of the network graph module. We want to know which switches belong to a bay of an Branch/node-asset (e.g. Generator or in a reduced grid could also be a branch). After the algorithm is done, the <code>bay_id</code> is used to identify bays, where the <code>bay_id</code> is set to the Branch/node-asset id that it belongs to.</p>
<p>The search starts at an node-asset or branch. From there, the shortest path is calculated to all busbars with a cutoff limit. The weights used for the shortest path are <code>busbar_weight</code> and <code>bay_weight</code>. The cutoff limit is chosen so that <code>busbar_weight</code> is encountered only once.
 The <code>bay_weight</code> (default value set by <code>filter_weights</code>) is high for branches that leave a station; hence the cutoff is always within a station. To find the branches, the "from" and "to" nodes are used separately. Finally, it sets the <code>bay_id</code> (needed to map the switches to an asset) and the <code>bay_weight</code>.
  - <strong><a class="autorefs autorefs-internal" title="            set_empty_bay_weights" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.filter_strategy.empty_bay.set_empty_bay_weights"><code>set_empty_bay_weights</code></a></strong>
 An empty bay is a collection of switches that have no asset connected at the end. This can happen e.g. if an out of service asset is not being exported.
 Finding and categorizing couplers depends on all bays weights being set.
   - <strong><a class="autorefs autorefs-internal" title="            set_connectable_busbars" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.set_connectable_busbars"><code>set_connectable_busbars</code></a></strong>
 Uses <code>coupler_weight</code> (default value set by <code>filter_weights</code>) and the updated <code>bay_weight</code> to mark couplers between busbars. The <code>bay_weight</code> needs to be set first; otherwise, the bay connection is always an option to "couple" busbars. The <code>bay_weight</code> now blocks these paths.
 Sets the connectable busbars result from <code>calculate_connectable_busbars</code> to the <a class="autorefs autorefs-internal" title="            BusbarConnectionInfo" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.BusbarConnectionInfo"><code>BusbarConnectionInfo</code></a>. It sets <code>connectable_busbars</code> and <code>connectable_busbars_node_ids</code> in the same order.
   - <strong><a class="autorefs autorefs-internal" title="            set_all_busbar_coupling_switches" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.filter_strategy.switches.set_all_busbar_coupling_switches"><code>set_all_busbar_coupling_switches</code></a></strong>
 Set all connection paths between busbars, be it "BREAKER" or "DISCONNECTOR".
 These paths will be busbar coupler, cross coupler or busbar disconnector.
   - <strong><a class="autorefs autorefs-internal" title="            set_zero_impedance_connected" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.set_zero_impedance_connected"><code>set_zero_impedance_connected</code></a></strong>
 Sets the zero impedance connection for assets and busbars.</p>
</li>
<li>
<p><strong>Extract the Filled <a class="autorefs autorefs-internal" title="            BusbarConnectionInfo" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.BusbarConnectionInfo"><code>BusbarConnectionInfo</code></a> and <a class="autorefs autorefs-internal" title="            EdgeConnectionInfo" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.EdgeConnectionInfo"><code>EdgeConnectionInfo</code></a> from the Network.</strong></p>
</li>
<li>
<p><strong>Create the master asset topology and runtime bus-group views</strong> using the <a class="autorefs autorefs-internal" title="            NetworkGraphData" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.NetworkGraphData"><code>NetworkGraphData</code></a>, <a class="autorefs autorefs-internal" title="            BusbarConnectionInfo" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.BusbarConnectionInfo"><code>BusbarConnectionInfo</code></a>, and <a class="autorefs autorefs-internal" title="            EdgeConnectionInfo" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.EdgeConnectionInfo"><code>EdgeConnectionInfo</code></a>. The productive output is the pair <code>MasterAssetTopology + list[RuntimeBusGroup]</code>.</p>
</li>
</ol>
<p><strong>Note:</strong> A star equivalent transformation for three-winding transformers is not needed before using this module. The graph module only needs the connection and does no calculation.</p>
<h2 id="missing-features-limitations">Missing Features / Limitations<a class="headerlink" href="#missing-features-limitations" title="Permanent link">#</a></h2>
<ol>
<li>PST asset-topology mapping in the Network Graph is not implemented, currently outside of the station due to the branch <a class="autorefs autorefs-internal" title="            set_all_weights" href="../../references/reference_grid_helpers/#toop_engine_grid_helpers.network_graph.set_all_weights"><code>bay_weight</code></a>. This limitation is scoped to Network Graph mapping and does not describe Powsybl import-time identification of parallel PST groups for optimization.</li>
</ol>














                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"/></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
    <div class="md-copyright__highlight">
      Copyright &copy; 2026 <a href="https://www.eliagroup.eu/">50Hertz Transmission GmbH and Elia Transmission Belgium SA/NV</a>. Correspondence to <a href="mailto:toop@eliagroup.eu">toop@eliagroup.eu</a>.
    </div>
  
  
    Made with
    <a href="https://zensical.org/" target="_blank" rel="noopener">
      Zensical
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog" role="status" aria-atomic="true">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      
      
        
        
      <script id="__config" type="application/json">{"annotate":null,"base":"../..","features":["navigation.instant","navigation.tabs","navigation.top","content.action.edit","content.code.copy"],"redirect":null,"search":"../../assets/javascripts/workers/search.719e0d91.min.js","tags":null,"translations":{"clipboard.copied":"Copied to clipboard","clipboard.copy":"Copy to clipboard","clipboard.error":"Could not copy to clipboard","search.result.more.one":"1 more on this page","search.result.more.other":"# more on this page","search.result.none":"No matching documents","search.result.one":"1 matching document","search.result.other":"# matching documents","search.result.placeholder":"Type to start searching","search.result.term.missing":"Missing","select.version":"Select version"},"version":{"provider":"mike"}}</script>
    
    
      <script src="../../assets/javascripts/bundle.3cb411a8.min.js"></script>
      
        <script src="../../javascripts/tour-links.js"></script>
      
    
  </body>
</html>